<?xml version="1.0" encoding="UTF-8" standalone="no"?>
<SCL xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:xsd="http://www.w3.org/2001/XMLSchema" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd">
  <Private type="SchneiderElectric-SFT-EditTime">2016-11-01 14:31:33</Private>
  <Private type="SchneiderElectric-SFT-Version">2.1.0</Private>
  <Header id="HSR_MSC-SPB.0.3" nameStructure="IEDName" revision="3" version="0">
    <Text>0.3 Renamed signals: CS, CY, IBP. Group signals from IBP.
0.2 Second DB generation. Created all equipment.
0.1 First DB generation. Created all BRTP and some BKTP.</Text>
  </Header>
  <Substation desc="БРТП-1" name="BRTP_1">
    <Private type="SceIdentifier">BRTP_1</Private>
    <LNode iedName="C264_BRTP_1" ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
    <VoltageLevel desc="10 кВ" name="10kV">
      <Private type="SceIdentifier">10kV</Private>
      <Voltage multiplier="k" unit="V">10.0</Voltage>
      <Bay desc="Яч.1_Фидер1" name="Y1">
        <Private type="SceIdentifier">Y1</Private>
        <LNode iedName="BRTP1_01_FIDER" ldInst="LD0" lnClass="MMXU" lnInst="1"/>
        <LNode iedName="BRTP1_01_FIDER" ldInst="LD0" lnClass="MSTA" lnInst="1"/>
        <LNode iedName="BRTP1_01_FIDER" ldInst="LD0" lnClass="PTRC" lnInst="1"/>
        <LNode iedName="BRTP1_01_FIDER" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="M114_"/>
        <LNode iedName="BRTP1_01_FIDER" ldInst="LD0" lnClass="PTOC" lnInst="1" prefix="A51_"/>
        <LNode iedName="BRTP1_01_FIDER" ldInst="LD0" lnClass="PTOC" lnInst="1" prefix="A51N_"/>
        <LNode iedName="BRTP1_01_FIDER" ldInst="LD0" lnClass="LLN0"/>
        <LNode iedName="BRTP1_01_FIDER" ldInst="LD0" lnClass="CSWI" lnInst="1"/>
      </Bay>
      <Bay desc="Яч.2_Фидер2" name="Y2">
        <Private type="SceIdentifier">Y2</Private>
        <LNode iedName="BRTP1_02_FIDER" ldInst="LD0" lnClass="MMXU" lnInst="1"/>
        <LNode iedName="BRTP1_02_FIDER" ldInst="LD0" lnClass="MSTA" lnInst="1"/>
        <LNode iedName="BRTP1_02_FIDER" ldInst="LD0" lnClass="PTRC" lnInst="1"/>
        <LNode iedName="BRTP1_02_FIDER" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="M114_"/>
        <LNode iedName="BRTP1_02_FIDER" ldInst="LD0" lnClass="PTOC" lnInst="1" prefix="A51_"/>
        <LNode iedName="BRTP1_02_FIDER" ldInst="LD0" lnClass="PTOC" lnInst="1" prefix="A51N_"/>
        <LNode iedName="BRTP1_02_FIDER" ldInst="LD0" lnClass="LLN0"/>
        <LNode iedName="BRTP1_02_FIDER" ldInst="LD0" lnClass="CSWI" lnInst="1"/>
      </Bay>
      <Bay desc="Яч.1_Фидер1_С" name="Y1_C">
        <Private type="SceIdentifier">Y1_C</Private>
        <LNode iedName="C264_BRTP_1" ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
      </Bay>
      <Bay desc="Яч.2_Фидер2_С" name="Y2_C">
        <Private type="SceIdentifier">Y2_C</Private>
        <LNode iedName="C264_BRTP_1" ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
      </Bay>
      <Bay desc="Яч.3_ТН1" name="Y3">
        <Private type="SceIdentifier">Y3</Private>
        <LNode iedName="BRTP1_03_TN1" ldInst="TN1" lnClass="MMXU" lnInst="3"/>
        <LNode iedName="BRTP1_03_TN1" ldInst="TN1" lnClass="LLN0"/>
        <LNode iedName="BRTP1_03_TN1" ldInst="TN1" lnClass="PTUV" lnInst="1" prefix="A27_"/>
        <LNode iedName="BRTP1_03_TN1" ldInst="TN1" lnClass="PTUF" lnInst="1" prefix="A81L_"/>
        <LNode iedName="BRTP1_03_TN1" ldInst="TN1" lnClass="PTOV" lnInst="1" prefix="A59_"/>
        <LNode iedName="BRTP1_03_TN1" ldInst="TN1" lnClass="PTOF" lnInst="1" prefix="A81H_"/>
      </Bay>
      <Bay desc="Яч.3_ТН1_С" name="Y3_C">
        <Private type="SceIdentifier">Y3_C</Private>
        <LNode iedName="C264_BRTP_1" ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
      </Bay>
      <Bay desc="Яч.4_Т1" name="Y4">
        <Private type="SceIdentifier">Y4</Private>
        <LNode iedName="BRTP1_04_LT1" ldInst="LD0" lnClass="MMXU" lnInst="1"/>
        <LNode iedName="BRTP1_04_LT1" ldInst="LD0" lnClass="MSTA" lnInst="1"/>
        <LNode iedName="BRTP1_04_LT1" ldInst="LD0" lnClass="CSWI" lnInst="1"/>
        <LNode iedName="BRTP1_04_LT1" ldInst="LD0" lnClass="LLN0"/>
        <LNode iedName="BRTP1_04_LT1" ldInst="LD0" lnClass="PTRC" lnInst="1"/>
        <LNode iedName="BRTP1_04_LT1" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="M114_"/>
        <LNode iedName="BRTP1_04_LT1" ldInst="LD0" lnClass="PTOC" lnInst="1" prefix="A51_"/>
      </Bay>
      <Bay desc="Яч.4_Т1_С" name="Y4_C">
        <Private type="SceIdentifier">Y4_C</Private>
        <LNode iedName="C264_BRTP_1" ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
      </Bay>
      <Bay desc="Яч.5_СВ" name="Y5">
        <Private type="SceIdentifier">Y5</Private>
        <LNode iedName="BRTP1_05_BC" ldInst="LD0" lnClass="MMXU" lnInst="1"/>
        <LNode iedName="BRTP1_05_BC" ldInst="LD0" lnClass="MSTA" lnInst="1"/>
        <LNode iedName="BRTP1_05_BC" ldInst="LD0" lnClass="PTRC" lnInst="1"/>
        <LNode iedName="BRTP1_05_BC" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="M114_"/>
        <LNode iedName="BRTP1_05_BC" ldInst="LD0" lnClass="PTOC" lnInst="1" prefix="A51_"/>
        <LNode iedName="BRTP1_05_BC" ldInst="LD0" lnClass="PTOC" lnInst="1" prefix="A51N_"/>
        <LNode iedName="BRTP1_05_BC" ldInst="LD0" lnClass="LLN0"/>
        <LNode iedName="BRTP1_05_BC" ldInst="LD0" lnClass="CSWI" lnInst="1"/>
      </Bay>
      <Bay desc="Яч.5_СВ_С" name="Y5_C">
        <Private type="SceIdentifier">Y5_C</Private>
        <LNode iedName="C264_BRTP_1" ldInst="CONTROL" lnClass="GGIO" lnInst="7"/>
      </Bay>
      <Bay desc="Яч.6_СР_С" name="Y6_C">
        <Private type="SceIdentifier">Y6_C</Private>
        <LNode iedName="C264_BRTP_1" ldInst="CONTROL" lnClass="GGIO" lnInst="8"/>
      </Bay>
      <Bay desc="Яч.7_Т2" name="Y7">
        <Private type="SceIdentifier">Y7</Private>
        <LNode iedName="BRTP1_07_LT2" ldInst="LD0" lnClass="MMXU" lnInst="1"/>
        <LNode iedName="BRTP1_07_LT2" ldInst="LD0" lnClass="MSTA" lnInst="1"/>
        <LNode iedName="BRTP1_07_LT2" ldInst="LD0" lnClass="CSWI" lnInst="1"/>
        <LNode iedName="BRTP1_07_LT2" ldInst="LD0" lnClass="LLN0"/>
        <LNode iedName="BRTP1_07_LT2" ldInst="LD0" lnClass="PTRC" lnInst="1"/>
        <LNode iedName="BRTP1_07_LT2" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="M114_"/>
        <LNode iedName="BRTP1_07_LT2" ldInst="LD0" lnClass="PTOC" lnInst="1" prefix="A51_"/>
      </Bay>
      <Bay desc="Яч.7_Т2_С" name="Y7_C">
        <Private type="SceIdentifier">Y7_C</Private>
        <LNode iedName="C264_BRTP_1" ldInst="CONTROL" lnClass="GGIO" lnInst="9"/>
      </Bay>
      <Bay desc="Яч.8_ТН2" name="Y8">
        <Private type="SceIdentifier">Y8</Private>
        <LNode iedName="BRTP1_08_TN2" ldInst="TN2" lnClass="MMXU" lnInst="3"/>
        <LNode iedName="BRTP1_08_TN2" ldInst="TN2" lnClass="LLN0"/>
        <LNode iedName="BRTP1_08_TN2" ldInst="TN2" lnClass="PTUV" lnInst="1" prefix="A27_"/>
        <LNode iedName="BRTP1_08_TN2" ldInst="TN2" lnClass="PTUF" lnInst="1" prefix="A81L_"/>
        <LNode iedName="BRTP1_08_TN2" ldInst="TN2" lnClass="PTOV" lnInst="1" prefix="A59_"/>
        <LNode iedName="BRTP1_08_TN2" ldInst="TN2" lnClass="PTOF" lnInst="1" prefix="A81H_"/>
      </Bay>
      <Bay desc="Яч.8_ТН2_С" name="Y8_C">
        <Private type="SceIdentifier">Y8_C</Private>
        <LNode iedName="C264_BRTP_1" ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
      </Bay>
      <Bay desc="Яч.9_Ввод2" name="Y9">
        <Private type="SceIdentifier">Y9</Private>
        <LNode iedName="BRTP1_09_IN2" ldInst="LD0" lnClass="MMXU" lnInst="1"/>
        <LNode iedName="BRTP1_09_IN2" ldInst="LD0" lnClass="MSTA" lnInst="1"/>
        <LNode iedName="BRTP1_09_IN2" ldInst="LD0" lnClass="PTRC" lnInst="1"/>
        <LNode iedName="BRTP1_09_IN2" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="M114_"/>
        <LNode iedName="BRTP1_09_IN2" ldInst="LD0" lnClass="PTOC" lnInst="1" prefix="A51_"/>
        <LNode iedName="BRTP1_09_IN2" ldInst="LD0" lnClass="PTOC" lnInst="1" prefix="A51N_"/>
        <LNode iedName="BRTP1_09_IN2" ldInst="LD0" lnClass="LLN0"/>
        <LNode iedName="BRTP1_09_IN2" ldInst="LD0" lnClass="CSWI" lnInst="1"/>
      </Bay>
      <Bay desc="Яч.9_Ввод2_С" name="Y9_C">
        <Private type="SceIdentifier">Y9_C</Private>
        <LNode iedName="C264_BRTP_1" ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
      </Bay>
      <Bay desc="Яч.10_Фидер3" name="Y10">
        <Private type="SceIdentifier">Y10</Private>
        <LNode iedName="BRTP1_10_FIDER" ldInst="LD0" lnClass="MMXU" lnInst="1"/>
        <LNode iedName="BRTP1_10_FIDER" ldInst="LD0" lnClass="MSTA" lnInst="1"/>
        <LNode iedName="BRTP1_10_FIDER" ldInst="LD0" lnClass="PTRC" lnInst="1"/>
        <LNode iedName="BRTP1_10_FIDER" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="M114_"/>
        <LNode iedName="BRTP1_10_FIDER" ldInst="LD0" lnClass="PTOC" lnInst="1" prefix="A51_"/>
        <LNode iedName="BRTP1_10_FIDER" ldInst="LD0" lnClass="PTOC" lnInst="1" prefix="A51N_"/>
        <LNode iedName="BRTP1_10_FIDER" ldInst="LD0" lnClass="LLN0"/>
        <LNode iedName="BRTP1_10_FIDER" ldInst="LD0" lnClass="CSWI" lnInst="1"/>
      </Bay>
      <Bay desc="Яч.10_Фидер3_С" name="Y10_C">
        <Private type="SceIdentifier">Y10_C</Private>
        <LNode iedName="C264_BRTP_1" ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
      </Bay>
      <Bay desc="Яч.11_Фидер4" name="Y11">
        <Private type="SceIdentifier">Y11</Private>
        <LNode iedName="BRTP1_11_FIDER" ldInst="LD0" lnClass="MMXU" lnInst="1"/>
        <LNode iedName="BRTP1_11_FIDER" ldInst="LD0" lnClass="MSTA" lnInst="1"/>
        <LNode iedName="BRTP1_11_FIDER" ldInst="LD0" lnClass="PTRC" lnInst="1"/>
        <LNode iedName="BRTP1_11_FIDER" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="M114_"/>
        <LNode iedName="BRTP1_11_FIDER" ldInst="LD0" lnClass="PTOC" lnInst="1" prefix="A51_"/>
        <LNode iedName="BRTP1_11_FIDER" ldInst="LD0" lnClass="PTOC" lnInst="1" prefix="A51N_"/>
        <LNode iedName="BRTP1_11_FIDER" ldInst="LD0" lnClass="LLN0"/>
        <LNode iedName="BRTP1_11_FIDER" ldInst="LD0" lnClass="CSWI" lnInst="1"/>
      </Bay>
      <Bay desc="Яч.11_Фидер4_С" name="Y11_C">
        <Private type="SceIdentifier">Y11_C</Private>
        <LNode iedName="C264_BRTP_1" ldInst="CONTROL" lnClass="GGIO" lnInst="13"/>
      </Bay>
    </VoltageLevel>
    <VoltageLevel desc="0.4 кВ" name="04kV">
      <Private type="SceIdentifier">04kV</Private>
      <Voltage multiplier="k" unit="V">0.4</Voltage>
      <Bay desc="QF1-2" name="QF1_2">
        <Private type="SceIdentifier">QF1_2</Private>
        <LNode iedName="C264_BRTP_1" ldInst="CONTROL" lnClass="GGIO" lnInst="14"/>
        <LNode iedName="C264_BRTP_1" ldInst="CONTROL" lnClass="GGIO" lnInst="15"/>
      </Bay>
      <Bay desc="QF1-5" name="QF1_5">
        <Private type="SceIdentifier">QF1_5</Private>
        <LNode iedName="C264_BRTP_1" ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
        <LNode iedName="C264_BRTP_1" ldInst="CONTROL" lnClass="GGIO" lnInst="17"/>
      </Bay>
      <Bay desc="QF1-6" name="QF1_6">
        <Private type="SceIdentifier">QF1_6</Private>
        <LNode iedName="C264_BRTP_1" ldInst="CONTROL" lnClass="GGIO" lnInst="18"/>
        <LNode iedName="C264_BRTP_1" ldInst="CONTROL" lnClass="GGIO" lnInst="19"/>
      </Bay>
      <Bay desc="Питание цепей управления 1" name="CY1">
        <Private type="SceIdentifier">CY1</Private>
        <LNode iedName="C264_BRTP_1" ldInst="CONTROL" lnClass="GGIO" lnInst="20"/>
      </Bay>
      <Bay desc="Питание цепей управления 2" name="CY2">
        <Private type="SceIdentifier">CY2</Private>
        <LNode iedName="C264_BRTP_1" ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
      </Bay>
      <Bay desc="Питание цепей сигнализации" name="CS">
        <Private type="SceIdentifier">CS</Private>
        <LNode iedName="C264_BRTP_1" ldInst="CONTROL" lnClass="GGIO" lnInst="22"/>
      </Bay>
      <Bay desc="Питание цепей ИБП" name="CP_IBP">
        <Private type="SceIdentifier">CP_IBP</Private>
        <LNode iedName="C264_BRTP_1" ldInst="CONTROL" lnClass="GGIO" lnInst="23"/>
      </Bay>
    </VoltageLevel>
    <VoltageLevel desc="Оповещение" name="Notification">
      <Private type="SceIdentifier">Notification</Private>
      <Voltage multiplier="k" unit="V">10.0</Voltage>
      <Bay desc="Затопление" name="Flooding">
        <Private type="SceIdentifier">Flooding</Private>
        <LNode iedName="C264_BRTP_1" ldInst="CONTROL" lnClass="GGIO" lnInst="24"/>
      </Bay>
      <Bay desc="Пожар" name="Fire">
        <Private type="SceIdentifier">Fire</Private>
        <LNode iedName="C264_BRTP_1" ldInst="CONTROL" lnClass="GGIO" lnInst="25"/>
      </Bay>
      <Bay desc="Неисправность" name="Fault">
        <Private type="SceIdentifier">Fault</Private>
        <LNode iedName="C264_BRTP_1" ldInst="CONTROL" lnClass="GGIO" lnInst="26"/>
      </Bay>
      <Bay desc="Проникновение" name="Penetration">
        <Private type="SceIdentifier">Penetration</Private>
        <LNode iedName="C264_BRTP_1" ldInst="CONTROL" lnClass="GGIO" lnInst="27"/>
      </Bay>
      <Bay desc="Оптическая линия" name="FO">
        <Private type="SceIdentifier">FO</Private>
        <LNode iedName="C264_BRTP_1" ldInst="CONTROL" lnClass="GGIO" lnInst="28"/>
      </Bay>
    </VoltageLevel>
  </Substation>
  <Substation desc="БРТП-2" name="BRTP_2">
    <Private type="SceIdentifier">BRTP_2</Private>
    <LNode iedName="C264_BRTP_2" ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
    <VoltageLevel desc="0.4 кВ" name="04kV">
      <Private type="SceIdentifier">04kV</Private>
      <Voltage multiplier="k" unit="V">0.4</Voltage>
      <Bay desc="QF2-3" name="QF2_3">
        <Private type="SceIdentifier">QF2_3</Private>
        <LNode iedName="C264_BRTP_2" ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
        <LNode iedName="C264_BRTP_2" ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
      </Bay>
      <Bay desc="QF2-4" name="QF2_4">
        <Private type="SceIdentifier">QF2_4</Private>
        <LNode iedName="C264_BRTP_2" ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
        <LNode iedName="C264_BRTP_2" ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
      </Bay>
      <Bay desc="QF2-5" name="QF2_5">
        <Private type="SceIdentifier">QF2_5</Private>
        <LNode iedName="C264_BRTP_2" ldInst="CONTROL" lnClass="GGIO" lnInst="7"/>
        <LNode iedName="C264_BRTP_2" ldInst="CONTROL" lnClass="GGIO" lnInst="8"/>
      </Bay>
      <Bay desc="QF2-9" name="QF2_9">
        <Private type="SceIdentifier">QF2_9</Private>
        <LNode iedName="C264_BRTP_2" ldInst="CONTROL" lnClass="GGIO" lnInst="9"/>
        <LNode iedName="C264_BRTP_2" ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
      </Bay>
      <Bay desc="QF2-10" name="QF2_10">
        <Private type="SceIdentifier">QF2_10</Private>
        <LNode iedName="C264_BRTP_2" ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
        <LNode iedName="C264_BRTP_2" ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
      </Bay>
      <Bay desc="QF2-11" name="QF2_11">
        <Private type="SceIdentifier">QF2_11</Private>
        <LNode iedName="C264_BRTP_2" ldInst="CONTROL" lnClass="GGIO" lnInst="13"/>
        <LNode iedName="C264_BRTP_2" ldInst="CONTROL" lnClass="GGIO" lnInst="14"/>
      </Bay>
      <Bay desc="QF2-K1" name="QF2_K1">
        <Private type="SceIdentifier">QF2_K1</Private>
        <LNode iedName="C264_BRTP_2" ldInst="CONTROL" lnClass="GGIO" lnInst="15"/>
        <LNode iedName="C264_BRTP_2" ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
      </Bay>
      <Bay desc="АВР" name="AVR">
        <Private type="SceIdentifier">AVR</Private>
        <LNode iedName="C264_BRTP_2" ldInst="CONTROL" lnClass="GGIO" lnInst="17"/>
      </Bay>
      <Bay desc="ВРШ-НО" name="NO">
        <Private type="SceIdentifier">NO</Private>
        <LNode iedName="C264_BRTP_2" ldInst="CONTROL" lnClass="GGIO" lnInst="18"/>
        <LNode iedName="C264_BRTP_2" ldInst="CONTROL" lnClass="GGIO" lnInst="19"/>
      </Bay>
      <Bay desc="Питание цепей управления 1" name="CY1">
        <Private type="SceIdentifier">CY1</Private>
        <LNode iedName="C264_BRTP_2" ldInst="CONTROL" lnClass="GGIO" lnInst="20"/>
      </Bay>
      <Bay desc="Питание цепей управления 2" name="CY2">
        <Private type="SceIdentifier">CY2</Private>
        <LNode iedName="C264_BRTP_2" ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
      </Bay>
      <Bay desc="Питание цепей ИБП" name="CP_IBP">
        <Private type="SceIdentifier">CP_IBP</Private>
        <LNode iedName="C264_BRTP_2" ldInst="CONTROL" lnClass="GGIO" lnInst="22"/>
      </Bay>
      <Bay desc="УКМ-1" name="YKM_1">
        <Private type="SceIdentifier">YKM_1</Private>
        <LNode iedName="C264_BRTP_2" ldInst="CONTROL" lnClass="GGIO" lnInst="23"/>
      </Bay>
      <Bay desc="Питание цепей сигнализации" name="CS">
        <Private type="SceIdentifier">CS</Private>
        <LNode iedName="C264_BRTP_2" ldInst="CONTROL" lnClass="GGIO" lnInst="24"/>
      </Bay>
    </VoltageLevel>
    <VoltageLevel desc="10 кВ" name="10kV">
      <Private type="SceIdentifier">10kV</Private>
      <Voltage multiplier="k" unit="V">10.0</Voltage>
      <Bay desc="Яч.1_Фидер1" name="Y1">
        <Private type="SceIdentifier">Y1</Private>
        <LNode iedName="BRTP2_01_FIDER" ldInst="LD0" lnClass="MMXU" lnInst="1"/>
        <LNode iedName="BRTP2_01_FIDER" ldInst="LD0" lnClass="MSTA" lnInst="1"/>
        <LNode iedName="BRTP2_01_FIDER" ldInst="LD0" lnClass="PTRC" lnInst="1"/>
        <LNode iedName="BRTP2_01_FIDER" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="M114_"/>
        <LNode iedName="BRTP2_01_FIDER" ldInst="LD0" lnClass="PTOC" lnInst="1" prefix="A51_"/>
        <LNode iedName="BRTP2_01_FIDER" ldInst="LD0" lnClass="PTOC" lnInst="1" prefix="A51N_"/>
        <LNode iedName="BRTP2_01_FIDER" ldInst="LD0" lnClass="LLN0"/>
        <LNode iedName="BRTP2_01_FIDER" ldInst="LD0" lnClass="CSWI" lnInst="1"/>
      </Bay>
      <Bay desc="Яч.1_Фидер1_С" name="Y1_C">
        <Private type="SceIdentifier">Y1_C</Private>
        <LNode iedName="C264_BRTP_2" ldInst="CONTROL" lnClass="GGIO" lnInst="25"/>
      </Bay>
      <Bay desc="Яч.2_Фидер2" name="Y2">
        <Private type="SceIdentifier">Y2</Private>
        <LNode iedName="BRTP2_02_FIDER" ldInst="LD0" lnClass="MMXU" lnInst="1"/>
        <LNode iedName="BRTP2_02_FIDER" ldInst="LD0" lnClass="MSTA" lnInst="1"/>
        <LNode iedName="BRTP2_02_FIDER" ldInst="LD0" lnClass="PTRC" lnInst="1"/>
        <LNode iedName="BRTP2_02_FIDER" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="M114_"/>
        <LNode iedName="BRTP2_02_FIDER" ldInst="LD0" lnClass="PTOC" lnInst="1" prefix="A51_"/>
        <LNode iedName="BRTP2_02_FIDER" ldInst="LD0" lnClass="PTOC" lnInst="1" prefix="A51N_"/>
        <LNode iedName="BRTP2_02_FIDER" ldInst="LD0" lnClass="LLN0"/>
        <LNode iedName="BRTP2_02_FIDER" ldInst="LD0" lnClass="CSWI" lnInst="1"/>
      </Bay>
      <Bay desc="Яч.2_Фидер2_С" name="Y2_C">
        <Private type="SceIdentifier">Y2_C</Private>
        <LNode iedName="C264_BRTP_2" ldInst="CONTROL" lnClass="GGIO" lnInst="26"/>
      </Bay>
      <Bay desc="Яч.3_Ввод1" name="Y3">
        <Private type="SceIdentifier">Y3</Private>
        <LNode iedName="BRTP2_03_IN1" ldInst="LD0" lnClass="MMXU" lnInst="1"/>
        <LNode iedName="BRTP2_03_IN1" ldInst="LD0" lnClass="MSTA" lnInst="1"/>
        <LNode iedName="BRTP2_03_IN1" ldInst="LD0" lnClass="PTRC" lnInst="1"/>
        <LNode iedName="BRTP2_03_IN1" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="M114_"/>
        <LNode iedName="BRTP2_03_IN1" ldInst="LD0" lnClass="PTOC" lnInst="1" prefix="A51_"/>
        <LNode iedName="BRTP2_03_IN1" ldInst="LD0" lnClass="PTOC" lnInst="1" prefix="A51N_"/>
        <LNode iedName="BRTP2_03_IN1" ldInst="LD0" lnClass="LLN0"/>
        <LNode iedName="BRTP2_03_IN1" ldInst="LD0" lnClass="CSWI" lnInst="1"/>
      </Bay>
      <Bay desc="Яч.3_Ввод1_С" name="Y3_C">
        <Private type="SceIdentifier">Y3_C</Private>
        <LNode iedName="C264_BRTP_2" ldInst="CONTROL" lnClass="GGIO" lnInst="27"/>
      </Bay>
      <Bay desc="Яч.4_ТН1" name="Y4">
        <Private type="SceIdentifier">Y4</Private>
        <LNode iedName="BRTP2_04_TN1" ldInst="TN1" lnClass="MMXU" lnInst="3"/>
        <LNode iedName="BRTP2_04_TN1" ldInst="TN1" lnClass="LLN0"/>
        <LNode iedName="BRTP2_04_TN1" ldInst="TN1" lnClass="PTUV" lnInst="1" prefix="A27_"/>
        <LNode iedName="BRTP2_04_TN1" ldInst="TN1" lnClass="PTUF" lnInst="1" prefix="A81L_"/>
        <LNode iedName="BRTP2_04_TN1" ldInst="TN1" lnClass="PTOV" lnInst="1" prefix="A59_"/>
        <LNode iedName="BRTP2_04_TN1" ldInst="TN1" lnClass="PTOF" lnInst="1" prefix="A81H_"/>
      </Bay>
      <Bay desc="Яч.4_ТН1_С" name="Y4_C">
        <Private type="SceIdentifier">Y4_C</Private>
        <LNode iedName="C264_BRTP_2" ldInst="CONTROL" lnClass="GGIO" lnInst="28"/>
      </Bay>
      <Bay desc="Яч.5_Т1" name="Y5">
        <Private type="SceIdentifier">Y5</Private>
        <LNode iedName="BRTP2_05_LT1" ldInst="LD0" lnClass="MMXU" lnInst="1"/>
        <LNode iedName="BRTP2_05_LT1" ldInst="LD0" lnClass="MSTA" lnInst="1"/>
        <LNode iedName="BRTP2_05_LT1" ldInst="LD0" lnClass="CSWI" lnInst="1"/>
        <LNode iedName="BRTP2_05_LT1" ldInst="LD0" lnClass="LLN0"/>
        <LNode iedName="BRTP2_05_LT1" ldInst="LD0" lnClass="PTRC" lnInst="1"/>
        <LNode iedName="BRTP2_05_LT1" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="M114_"/>
        <LNode iedName="BRTP2_05_LT1" ldInst="LD0" lnClass="PTOC" lnInst="1" prefix="A51_"/>
      </Bay>
      <Bay desc="Яч.5_Т1_С" name="Y5_C">
        <Private type="SceIdentifier">Y5_C</Private>
        <LNode iedName="C264_BRTP_2" ldInst="CONTROL" lnClass="GGIO" lnInst="29"/>
      </Bay>
      <Bay desc="Яч.7_СР_С" name="Y7_C">
        <Private type="SceIdentifier">Y7_C</Private>
        <LNode iedName="C264_BRTP_2" ldInst="CONTROL" lnClass="GGIO" lnInst="30"/>
      </Bay>
      <Bay desc="Яч.6_СВ" name="Y6">
        <Private type="SceIdentifier">Y6</Private>
        <LNode iedName="BRTP2_06_BC" ldInst="LD0" lnClass="MMXU" lnInst="1"/>
        <LNode iedName="BRTP2_06_BC" ldInst="LD0" lnClass="MSTA" lnInst="1"/>
        <LNode iedName="BRTP2_06_BC" ldInst="LD0" lnClass="PTRC" lnInst="1"/>
        <LNode iedName="BRTP2_06_BC" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="M114_"/>
        <LNode iedName="BRTP2_06_BC" ldInst="LD0" lnClass="PTOC" lnInst="1" prefix="A51_"/>
        <LNode iedName="BRTP2_06_BC" ldInst="LD0" lnClass="PTOC" lnInst="1" prefix="A51N_"/>
        <LNode iedName="BRTP2_06_BC" ldInst="LD0" lnClass="LLN0"/>
        <LNode iedName="BRTP2_06_BC" ldInst="LD0" lnClass="CSWI" lnInst="1"/>
      </Bay>
      <Bay desc="Яч.6_СВ_С" name="Y6_C">
        <Private type="SceIdentifier">Y6_C</Private>
        <LNode iedName="C264_BRTP_2" ldInst="CONTROL" lnClass="GGIO" lnInst="31"/>
      </Bay>
      <Bay desc="Яч.8_Т2" name="Y8">
        <Private type="SceIdentifier">Y8</Private>
        <LNode iedName="BRTP2_08_LT2" ldInst="LD0" lnClass="MMXU" lnInst="1"/>
        <LNode iedName="BRTP2_08_LT2" ldInst="LD0" lnClass="MSTA" lnInst="1"/>
        <LNode iedName="BRTP2_08_LT2" ldInst="LD0" lnClass="CSWI" lnInst="1"/>
        <LNode iedName="BRTP2_08_LT2" ldInst="LD0" lnClass="LLN0"/>
        <LNode iedName="BRTP2_08_LT2" ldInst="LD0" lnClass="PTRC" lnInst="1"/>
        <LNode iedName="BRTP2_08_LT2" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="M114_"/>
        <LNode iedName="BRTP2_08_LT2" ldInst="LD0" lnClass="PTOC" lnInst="1" prefix="A51_"/>
      </Bay>
      <Bay desc="Яч.8_Т2_С" name="Y8_C">
        <Private type="SceIdentifier">Y8_C</Private>
        <LNode iedName="C264_BRTP_2" ldInst="CONTROL" lnClass="GGIO" lnInst="32"/>
      </Bay>
      <Bay desc="Яч.9_ТН2" name="Y9">
        <Private type="SceIdentifier">Y9</Private>
        <LNode iedName="BRTP2_09_TN2" ldInst="TN2" lnClass="MMXU" lnInst="3"/>
        <LNode iedName="BRTP2_09_TN2" ldInst="TN2" lnClass="LLN0"/>
        <LNode iedName="BRTP2_09_TN2" ldInst="TN2" lnClass="PTUV" lnInst="1" prefix="A27_"/>
        <LNode iedName="BRTP2_09_TN2" ldInst="TN2" lnClass="PTUF" lnInst="1" prefix="A81L_"/>
        <LNode iedName="BRTP2_09_TN2" ldInst="TN2" lnClass="PTOV" lnInst="1" prefix="A59_"/>
        <LNode iedName="BRTP2_09_TN2" ldInst="TN2" lnClass="PTOF" lnInst="1" prefix="A81H_"/>
      </Bay>
      <Bay desc="Яч.9_ТН2_С" name="Y9_C">
        <Private type="SceIdentifier">Y9_C</Private>
        <LNode iedName="C264_BRTP_2" ldInst="CONTROL" lnClass="GGIO" lnInst="33"/>
      </Bay>
      <Bay desc="Яч.10_Фидер3" name="Y10">
        <Private type="SceIdentifier">Y10</Private>
        <LNode iedName="BRTP2_10_FIDER" ldInst="LD0" lnClass="MMXU" lnInst="1"/>
        <LNode iedName="BRTP2_10_FIDER" ldInst="LD0" lnClass="MSTA" lnInst="1"/>
        <LNode iedName="BRTP2_10_FIDER" ldInst="LD0" lnClass="PTRC" lnInst="1"/>
        <LNode iedName="BRTP2_10_FIDER" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="M114_"/>
        <LNode iedName="BRTP2_10_FIDER" ldInst="LD0" lnClass="PTOC" lnInst="1" prefix="A51_"/>
        <LNode iedName="BRTP2_10_FIDER" ldInst="LD0" lnClass="PTOC" lnInst="1" prefix="A51N_"/>
        <LNode iedName="BRTP2_10_FIDER" ldInst="LD0" lnClass="LLN0"/>
        <LNode iedName="BRTP2_10_FIDER" ldInst="LD0" lnClass="CSWI" lnInst="1"/>
      </Bay>
      <Bay desc="Яч.10_Фидер3_С" name="Y10_C">
        <Private type="SceIdentifier">Y10_C</Private>
        <LNode iedName="C264_BRTP_2" ldInst="CONTROL" lnClass="GGIO" lnInst="34"/>
      </Bay>
      <Bay desc="Яч.11_Фидер4" name="Y11">
        <Private type="SceIdentifier">Y11</Private>
        <LNode iedName="BRTP2_11_FIDER" ldInst="LD0" lnClass="MMXU" lnInst="1"/>
        <LNode iedName="BRTP2_11_FIDER" ldInst="LD0" lnClass="MSTA" lnInst="1"/>
        <LNode iedName="BRTP2_11_FIDER" ldInst="LD0" lnClass="PTRC" lnInst="1"/>
        <LNode iedName="BRTP2_11_FIDER" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="M114_"/>
        <LNode iedName="BRTP2_11_FIDER" ldInst="LD0" lnClass="PTOC" lnInst="1" prefix="A51_"/>
        <LNode iedName="BRTP2_11_FIDER" ldInst="LD0" lnClass="PTOC" lnInst="1" prefix="A51N_"/>
        <LNode iedName="BRTP2_11_FIDER" ldInst="LD0" lnClass="LLN0"/>
        <LNode iedName="BRTP2_11_FIDER" ldInst="LD0" lnClass="CSWI" lnInst="1"/>
      </Bay>
      <Bay desc="Яч.11_Фидер4_С" name="Y11_C">
        <Private type="SceIdentifier">Y11_C</Private>
        <LNode iedName="C264_BRTP_2" ldInst="CONTROL" lnClass="GGIO" lnInst="35"/>
      </Bay>
    </VoltageLevel>
    <VoltageLevel desc="Оповещение" name="Notification">
      <Private type="SceIdentifier">Notification</Private>
      <Voltage multiplier="k" unit="V">10.0</Voltage>
      <Bay desc="Затопление" name="Flooding">
        <Private type="SceIdentifier">Flooding</Private>
        <LNode iedName="C264_BRTP_2" ldInst="CONTROL" lnClass="GGIO" lnInst="36"/>
      </Bay>
      <Bay desc="Пожар" name="Fire">
        <Private type="SceIdentifier">Fire</Private>
        <LNode iedName="C264_BRTP_2" ldInst="CONTROL" lnClass="GGIO" lnInst="37"/>
      </Bay>
      <Bay desc="Неисправность" name="Fault">
        <Private type="SceIdentifier">Fault</Private>
        <LNode iedName="C264_BRTP_2" ldInst="CONTROL" lnClass="GGIO" lnInst="38"/>
      </Bay>
      <Bay desc="Проникновение" name="Penetration">
        <Private type="SceIdentifier">Penetration</Private>
        <LNode iedName="C264_BRTP_2" ldInst="CONTROL" lnClass="GGIO" lnInst="39"/>
      </Bay>
      <Bay desc="Оптическая линия" name="FO">
        <Private type="SceIdentifier">FO</Private>
        <LNode iedName="C264_BRTP_2" ldInst="CONTROL" lnClass="GGIO" lnInst="40"/>
      </Bay>
    </VoltageLevel>
  </Substation>
  <Substation desc="БРТП-3" name="BRTP_3">
    <Private type="SceIdentifier">BRTP_3</Private>
    <LNode iedName="C264_BRTP_3" ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
    <VoltageLevel desc="10 кВ" name="10kV">
      <Private type="SceIdentifier">10kV</Private>
      <Voltage multiplier="k" unit="V">10.0</Voltage>
      <Bay desc="Яч.1_Фидер1" name="Y1">
        <Private type="SceIdentifier">Y1</Private>
        <LNode iedName="BRTP3_01_FIDER" ldInst="LD0" lnClass="MMXU" lnInst="1"/>
        <LNode iedName="BRTP3_01_FIDER" ldInst="LD0" lnClass="MSTA" lnInst="1"/>
        <LNode iedName="BRTP3_01_FIDER" ldInst="LD0" lnClass="PTRC" lnInst="1"/>
        <LNode iedName="BRTP3_01_FIDER" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="M114_"/>
        <LNode iedName="BRTP3_01_FIDER" ldInst="LD0" lnClass="PTOC" lnInst="1" prefix="A51_"/>
        <LNode iedName="BRTP3_01_FIDER" ldInst="LD0" lnClass="PTOC" lnInst="1" prefix="A51N_"/>
        <LNode iedName="BRTP3_01_FIDER" ldInst="LD0" lnClass="LLN0"/>
        <LNode iedName="BRTP3_01_FIDER" ldInst="LD0" lnClass="CSWI" lnInst="1"/>
      </Bay>
      <Bay desc="Яч.1_Фидер1_С" name="Y1_C">
        <Private type="SceIdentifier">Y1_C</Private>
        <LNode iedName="C264_BRTP_3" ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
      </Bay>
      <Bay desc="Яч.2_Фидер2" name="Y2">
        <Private type="SceIdentifier">Y2</Private>
        <LNode iedName="BRTP3_02_FIDER" ldInst="LD0" lnClass="MMXU" lnInst="1"/>
        <LNode iedName="BRTP3_02_FIDER" ldInst="LD0" lnClass="MSTA" lnInst="1"/>
        <LNode iedName="BRTP3_02_FIDER" ldInst="LD0" lnClass="PTRC" lnInst="1"/>
        <LNode iedName="BRTP3_02_FIDER" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="M114_"/>
        <LNode iedName="BRTP3_02_FIDER" ldInst="LD0" lnClass="PTOC" lnInst="1" prefix="A51_"/>
        <LNode iedName="BRTP3_02_FIDER" ldInst="LD0" lnClass="PTOC" lnInst="1" prefix="A51N_"/>
        <LNode iedName="BRTP3_02_FIDER" ldInst="LD0" lnClass="LLN0"/>
        <LNode iedName="BRTP3_02_FIDER" ldInst="LD0" lnClass="CSWI" lnInst="1"/>
      </Bay>
      <Bay desc="Яч.2_Фидер2_С" name="Y2_C">
        <Private type="SceIdentifier">Y2_C</Private>
        <LNode iedName="C264_BRTP_3" ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
      </Bay>
      <Bay desc="Яч.3_Ввод1" name="Y3">
        <Private type="SceIdentifier">Y3</Private>
        <LNode iedName="BRTP3_03_IN1" ldInst="LD0" lnClass="MMXU" lnInst="1"/>
        <LNode iedName="BRTP3_03_IN1" ldInst="LD0" lnClass="MSTA" lnInst="1"/>
        <LNode iedName="BRTP3_03_IN1" ldInst="LD0" lnClass="PTRC" lnInst="1"/>
        <LNode iedName="BRTP3_03_IN1" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="M114_"/>
        <LNode iedName="BRTP3_03_IN1" ldInst="LD0" lnClass="PTOC" lnInst="1" prefix="A51_"/>
        <LNode iedName="BRTP3_03_IN1" ldInst="LD0" lnClass="PTOC" lnInst="1" prefix="A51N_"/>
        <LNode iedName="BRTP3_03_IN1" ldInst="LD0" lnClass="LLN0"/>
        <LNode iedName="BRTP3_03_IN1" ldInst="LD0" lnClass="CSWI" lnInst="1"/>
      </Bay>
      <Bay desc="Яч.3_Ввод1_С" name="Y3_C">
        <Private type="SceIdentifier">Y3_C</Private>
        <LNode iedName="C264_BRTP_3" ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
      </Bay>
      <Bay desc="Яч.4_ТН1" name="Y4">
        <Private type="SceIdentifier">Y4</Private>
        <LNode iedName="BRTP3_04_TN1" ldInst="TN1" lnClass="MMXU" lnInst="3"/>
        <LNode iedName="BRTP3_04_TN1" ldInst="TN1" lnClass="LLN0"/>
        <LNode iedName="BRTP3_04_TN1" ldInst="TN1" lnClass="PTUV" lnInst="1" prefix="A27_"/>
        <LNode iedName="BRTP3_04_TN1" ldInst="TN1" lnClass="PTUF" lnInst="1" prefix="A81L_"/>
        <LNode iedName="BRTP3_04_TN1" ldInst="TN1" lnClass="PTOV" lnInst="1" prefix="A59_"/>
        <LNode iedName="BRTP3_04_TN1" ldInst="TN1" lnClass="PTOF" lnInst="1" prefix="A81H_"/>
      </Bay>
      <Bay desc="Яч.4_ТН1_С" name="Y4_C">
        <Private type="SceIdentifier">Y4_C</Private>
        <LNode iedName="C264_BRTP_3" ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
      </Bay>
      <Bay desc="Яч.5_Т1" name="Y5">
        <Private type="SceIdentifier">Y5</Private>
        <LNode iedName="BRTP3_05_LT1" ldInst="LD0" lnClass="MMXU" lnInst="1"/>
        <LNode iedName="BRTP3_05_LT1" ldInst="LD0" lnClass="MSTA" lnInst="1"/>
        <LNode iedName="BRTP3_05_LT1" ldInst="LD0" lnClass="CSWI" lnInst="1"/>
        <LNode iedName="BRTP3_05_LT1" ldInst="LD0" lnClass="LLN0"/>
        <LNode iedName="BRTP3_05_LT1" ldInst="LD0" lnClass="PTRC" lnInst="1"/>
        <LNode iedName="BRTP3_05_LT1" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="M114_"/>
        <LNode iedName="BRTP3_05_LT1" ldInst="LD0" lnClass="PTOC" lnInst="1" prefix="A51_"/>
      </Bay>
      <Bay desc="Яч.5_Т1_С" name="Y5_C">
        <Private type="SceIdentifier">Y5_C</Private>
        <LNode iedName="C264_BRTP_3" ldInst="CONTROL" lnClass="GGIO" lnInst="7"/>
      </Bay>
    </VoltageLevel>
    <VoltageLevel desc="0.4 кВ" name="04kV">
      <Private type="SceIdentifier">04kV</Private>
      <Voltage multiplier="k" unit="V">0.4</Voltage>
      <Bay desc="QF3-3" name="QF3_3">
        <Private type="SceIdentifier">QF3_3</Private>
        <LNode iedName="C264_BRTP_3" ldInst="CONTROL" lnClass="GGIO" lnInst="8"/>
        <LNode iedName="C264_BRTP_3" ldInst="CONTROL" lnClass="GGIO" lnInst="9"/>
      </Bay>
      <Bay desc="QF3-4" name="QF3_4">
        <Private type="SceIdentifier">QF3_4</Private>
        <LNode iedName="C264_BRTP_3" ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
        <LNode iedName="C264_BRTP_3" ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
      </Bay>
      <Bay desc="ВРШ-НО" name="NO">
        <Private type="SceIdentifier">NO</Private>
        <LNode iedName="C264_BRTP_3" ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
        <LNode iedName="C264_BRTP_3" ldInst="CONTROL" lnClass="GGIO" lnInst="13"/>
      </Bay>
      <Bay desc="Питание цепей управления 1" name="CY1">
        <Private type="SceIdentifier">CY1</Private>
        <LNode iedName="C264_BRTP_3" ldInst="CONTROL" lnClass="GGIO" lnInst="14"/>
      </Bay>
      <Bay desc="Питание цепей ИБП" name="CP_IBP">
        <Private type="SceIdentifier">CP_IBP</Private>
        <LNode iedName="C264_BRTP_3" ldInst="CONTROL" lnClass="GGIO" lnInst="15"/>
      </Bay>
      <Bay desc="Питание цепей сигнализации" name="CS">
        <Private type="SceIdentifier">CS</Private>
        <LNode iedName="C264_BRTP_3" ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
      </Bay>
    </VoltageLevel>
    <VoltageLevel desc="Оповещение" name="Notification">
      <Private type="SceIdentifier">Notification</Private>
      <Voltage multiplier="k" unit="V">10.0</Voltage>
      <Bay desc="Затопление" name="Flooding">
        <Private type="SceIdentifier">Flooding</Private>
        <LNode iedName="C264_BRTP_3" ldInst="CONTROL" lnClass="GGIO" lnInst="17"/>
      </Bay>
      <Bay desc="Пожар" name="Fire">
        <Private type="SceIdentifier">Fire</Private>
        <LNode iedName="C264_BRTP_3" ldInst="CONTROL" lnClass="GGIO" lnInst="18"/>
      </Bay>
      <Bay desc="Неисправность" name="Fault">
        <Private type="SceIdentifier">Fault</Private>
        <LNode iedName="C264_BRTP_3" ldInst="CONTROL" lnClass="GGIO" lnInst="19"/>
      </Bay>
      <Bay desc="Проникновение" name="Penetration">
        <Private type="SceIdentifier">Penetration</Private>
        <LNode iedName="C264_BRTP_3" ldInst="CONTROL" lnClass="GGIO" lnInst="20"/>
      </Bay>
      <Bay desc="Оптическая линия" name="FO">
        <Private type="SceIdentifier">FO</Private>
        <LNode iedName="C264_BRTP_3" ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
      </Bay>
    </VoltageLevel>
  </Substation>
  <Substation desc="БРТП-4" name="BRTP_4">
    <Private type="SceIdentifier">BRTP_4</Private>
    <LNode iedName="C264_BRTP_4" ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
    <VoltageLevel desc="10 кВ" name="10kV">
      <Private type="SceIdentifier">10kV</Private>
      <Voltage multiplier="k" unit="V">10.0</Voltage>
      <Bay desc="Яч.1_Фидер1" name="Y1">
        <Private type="SceIdentifier">Y1</Private>
        <LNode iedName="BRTP4_01_FIDER" ldInst="LD0" lnClass="MMXU" lnInst="1"/>
        <LNode iedName="BRTP4_01_FIDER" ldInst="LD0" lnClass="MSTA" lnInst="1"/>
        <LNode iedName="BRTP4_01_FIDER" ldInst="LD0" lnClass="PTRC" lnInst="1"/>
        <LNode iedName="BRTP4_01_FIDER" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="EQU_"/>
        <LNode iedName="BRTP4_01_FIDER" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="M114_"/>
        <LNode iedName="BRTP4_01_FIDER" ldInst="LD0" lnClass="PTOC" lnInst="1" prefix="A51_"/>
        <LNode iedName="BRTP4_01_FIDER" ldInst="LD0" lnClass="PTOC" lnInst="1" prefix="A51N_"/>
        <LNode iedName="BRTP4_01_FIDER" ldInst="LD0" lnClass="LLN0"/>
        <LNode iedName="BRTP4_01_FIDER" ldInst="LD0" lnClass="CSWI" lnInst="1"/>
      </Bay>
      <Bay desc="Яч.1_Фидер1_С" name="Y1_C">
        <Private type="SceIdentifier">Y1_C</Private>
        <LNode iedName="C264_BRTP_4" ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
      </Bay>
      <Bay desc="Яч.2_Фидер2" name="Y2">
        <Private type="SceIdentifier">Y2</Private>
        <LNode iedName="BRTP4_02_FIDER" ldInst="LD0" lnClass="MMXU" lnInst="1"/>
        <LNode iedName="BRTP4_02_FIDER" ldInst="LD0" lnClass="MSTA" lnInst="1"/>
        <LNode iedName="BRTP4_02_FIDER" ldInst="LD0" lnClass="PTRC" lnInst="1"/>
        <LNode iedName="BRTP4_02_FIDER" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="EQU_"/>
        <LNode iedName="BRTP4_02_FIDER" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="M114_"/>
        <LNode iedName="BRTP4_02_FIDER" ldInst="LD0" lnClass="PTOC" lnInst="1" prefix="A51_"/>
        <LNode iedName="BRTP4_02_FIDER" ldInst="LD0" lnClass="PTOC" lnInst="1" prefix="A51N_"/>
        <LNode iedName="BRTP4_02_FIDER" ldInst="LD0" lnClass="LLN0"/>
        <LNode iedName="BRTP4_02_FIDER" ldInst="LD0" lnClass="CSWI" lnInst="1"/>
      </Bay>
      <Bay desc="Яч.2_Фидер2_С" name="Y2_C">
        <Private type="SceIdentifier">Y2_C</Private>
        <LNode iedName="C264_BRTP_4" ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
      </Bay>
      <Bay desc="Яч.3_Ввод1" name="Y3">
        <Private type="SceIdentifier">Y3</Private>
        <LNode iedName="BRTP4_03_IN1" ldInst="LD0" lnClass="MMXU" lnInst="1"/>
        <LNode iedName="BRTP4_03_IN1" ldInst="LD0" lnClass="MSTA" lnInst="1"/>
        <LNode iedName="BRTP4_03_IN1" ldInst="LD0" lnClass="PTRC" lnInst="1"/>
        <LNode iedName="BRTP4_03_IN1" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="EQU_"/>
        <LNode iedName="BRTP4_03_IN1" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="M114_"/>
        <LNode iedName="BRTP4_03_IN1" ldInst="LD0" lnClass="PTOC" lnInst="1" prefix="A51_"/>
        <LNode iedName="BRTP4_03_IN1" ldInst="LD0" lnClass="PTOC" lnInst="1" prefix="A51N_"/>
        <LNode iedName="BRTP4_03_IN1" ldInst="LD0" lnClass="LLN0"/>
        <LNode iedName="BRTP4_03_IN1" ldInst="LD0" lnClass="CSWI" lnInst="1"/>
      </Bay>
      <Bay desc="Яч.3_Ввод1_С" name="Y3_C">
        <Private type="SceIdentifier">Y3_C</Private>
        <LNode iedName="C264_BRTP_4" ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
      </Bay>
      <Bay desc="Яч.4_ТН1" name="Y4">
        <Private type="SceIdentifier">Y4</Private>
        <LNode iedName="BRTP4_04_TN1" ldInst="TN1" lnClass="MMXU" lnInst="3"/>
        <LNode iedName="BRTP4_04_TN1" ldInst="TN1" lnClass="LLN0"/>
        <LNode iedName="BRTP4_04_TN1" ldInst="TN1" lnClass="PTUV" lnInst="1" prefix="A27_"/>
        <LNode iedName="BRTP4_04_TN1" ldInst="TN1" lnClass="PTUF" lnInst="1" prefix="A81L_"/>
        <LNode iedName="BRTP4_04_TN1" ldInst="TN1" lnClass="PTOV" lnInst="1" prefix="A59_"/>
        <LNode iedName="BRTP4_04_TN1" ldInst="TN1" lnClass="PTOF" lnInst="1" prefix="A81H_"/>
      </Bay>
      <Bay desc="Яч.4_ТН1_С" name="Y4_C">
        <Private type="SceIdentifier">Y4_C</Private>
        <LNode iedName="C264_BRTP_4" ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
      </Bay>
      <Bay desc="Яч.5_Т1" name="Y5">
        <Private type="SceIdentifier">Y5</Private>
        <LNode iedName="BRTP4_05_LT1" ldInst="LD0" lnClass="MMXU" lnInst="1"/>
        <LNode iedName="BRTP4_05_LT1" ldInst="LD0" lnClass="MSTA" lnInst="1"/>
        <LNode iedName="BRTP4_05_LT1" ldInst="LD0" lnClass="CSWI" lnInst="1"/>
        <LNode iedName="BRTP4_05_LT1" ldInst="LD0" lnClass="LLN0"/>
        <LNode iedName="BRTP4_05_LT1" ldInst="LD0" lnClass="PTRC" lnInst="1"/>
        <LNode iedName="BRTP4_05_LT1" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="EQU_"/>
        <LNode iedName="BRTP4_05_LT1" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="M114_"/>
        <LNode iedName="BRTP4_05_LT1" ldInst="LD0" lnClass="PTOC" lnInst="1" prefix="A51_"/>
      </Bay>
      <Bay desc="Яч.5_Т1_С" name="Y5_C">
        <Private type="SceIdentifier">Y5_C</Private>
        <LNode iedName="C264_BRTP_4" ldInst="CONTROL" lnClass="GGIO" lnInst="7"/>
      </Bay>
    </VoltageLevel>
    <VoltageLevel desc="0.4 кВ" name="04kV">
      <Private type="SceIdentifier">04kV</Private>
      <Voltage multiplier="k" unit="V">0.4</Voltage>
      <Bay desc="QF4-3" name="QF4_3">
        <Private type="SceIdentifier">QF4_3</Private>
        <LNode iedName="C264_BRTP_4" ldInst="CONTROL" lnClass="GGIO" lnInst="8"/>
        <LNode iedName="C264_BRTP_4" ldInst="CONTROL" lnClass="GGIO" lnInst="9"/>
      </Bay>
      <Bay desc="QF4-4" name="QF4_4">
        <Private type="SceIdentifier">QF4_4</Private>
        <LNode iedName="C264_BRTP_4" ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
        <LNode iedName="C264_BRTP_4" ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
      </Bay>
      <Bay desc="Питание цепей управления 1" name="CY1">
        <Private type="SceIdentifier">CY1</Private>
        <LNode iedName="C264_BRTP_4" ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
      </Bay>
      <Bay desc="Питание цепей ИБП" name="CP_IBP">
        <Private type="SceIdentifier">CP_IBP</Private>
        <LNode iedName="C264_BRTP_4" ldInst="CONTROL" lnClass="GGIO" lnInst="13"/>
      </Bay>
      <Bay desc="Питание цепей сигнализации" name="CS">
        <Private type="SceIdentifier">CS</Private>
        <LNode iedName="C264_BRTP_4" ldInst="CONTROL" lnClass="GGIO" lnInst="14"/>
      </Bay>
    </VoltageLevel>
    <VoltageLevel desc="Оповещение" name="Notification">
      <Private type="SceIdentifier">Notification</Private>
      <Voltage multiplier="k" unit="V">10.0</Voltage>
      <Bay desc="Затопление" name="Flooding">
        <Private type="SceIdentifier">Flooding</Private>
        <LNode iedName="C264_BRTP_4" ldInst="CONTROL" lnClass="GGIO" lnInst="15"/>
      </Bay>
      <Bay desc="Пожар" name="Fire">
        <Private type="SceIdentifier">Fire</Private>
        <LNode iedName="C264_BRTP_4" ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
      </Bay>
      <Bay desc="Неисправность" name="Fault">
        <Private type="SceIdentifier">Fault</Private>
        <LNode iedName="C264_BRTP_4" ldInst="CONTROL" lnClass="GGIO" lnInst="17"/>
      </Bay>
      <Bay desc="Проникновение" name="Penetration">
        <Private type="SceIdentifier">Penetration</Private>
        <LNode iedName="C264_BRTP_4" ldInst="CONTROL" lnClass="GGIO" lnInst="18"/>
      </Bay>
      <Bay desc="Оптическая линия" name="FO">
        <Private type="SceIdentifier">FO</Private>
        <LNode iedName="C264_BRTP_4" ldInst="CONTROL" lnClass="GGIO" lnInst="19"/>
      </Bay>
    </VoltageLevel>
  </Substation>
  <Substation desc="БКТП-1.1" name="BKTP_1_1">
    <Private type="SceIdentifier">BKTP_1_1</Private>
    <LNode iedName="C264_BKTP_1_1" ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
    <VoltageLevel desc="0.4 кВ" name="04kV">
      <Private type="SceIdentifier">04kV</Private>
      <Voltage multiplier="k" unit="V">0.4</Voltage>
      <Bay desc="QF1.1-2" name="QF1_1_2">
        <Private type="SceIdentifier">QF1_1_2</Private>
        <LNode iedName="C264_BKTP_1_1" ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
        <LNode iedName="C264_BKTP_1_1" ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
      </Bay>
      <Bay desc="QF1.1-7" name="QF1_1_7">
        <Private type="SceIdentifier">QF1_1_7</Private>
        <LNode iedName="C264_BKTP_1_1" ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
        <LNode iedName="C264_BKTP_1_1" ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
      </Bay>
      <Bay desc="QF1.1-8" name="QF1_1_8">
        <Private type="SceIdentifier">QF1_1_8</Private>
        <LNode iedName="C264_BKTP_1_1" ldInst="CONTROL" lnClass="GGIO" lnInst="7"/>
        <LNode iedName="C264_BKTP_1_1" ldInst="CONTROL" lnClass="GGIO" lnInst="8"/>
      </Bay>
      <Bay desc="ВРШ-НО" name="NO">
        <Private type="SceIdentifier">NO</Private>
        <LNode iedName="C264_BKTP_1_1" ldInst="CONTROL" lnClass="GGIO" lnInst="9"/>
        <LNode iedName="C264_BKTP_1_1" ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
      </Bay>
      <Bay desc="Питание цепей управления 1" name="CY1">
        <Private type="SceIdentifier">CY1</Private>
        <LNode iedName="C264_BKTP_1_1" ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
      </Bay>
      <Bay desc="Питание цепей управления 2" name="CY2">
        <Private type="SceIdentifier">CY2</Private>
        <LNode iedName="C264_BKTP_1_1" ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
      </Bay>
      <Bay desc="Питание цепей сигнализации" name="CS">
        <Private type="SceIdentifier">CS</Private>
        <LNode iedName="C264_BKTP_1_1" ldInst="CONTROL" lnClass="GGIO" lnInst="13"/>
      </Bay>
    </VoltageLevel>
    <VoltageLevel desc="Оповещение" name="Notification">
      <Private type="SceIdentifier">Notification</Private>
      <Voltage multiplier="k" unit="V">10.0</Voltage>
      <Bay desc="Затопление" name="Flooding">
        <Private type="SceIdentifier">Flooding</Private>
        <LNode iedName="C264_BKTP_1_1" ldInst="CONTROL" lnClass="GGIO" lnInst="14"/>
      </Bay>
      <Bay desc="Пожар" name="Fire">
        <Private type="SceIdentifier">Fire</Private>
        <LNode iedName="C264_BKTP_1_1" ldInst="CONTROL" lnClass="GGIO" lnInst="15"/>
      </Bay>
      <Bay desc="Неисправность" name="Fault">
        <Private type="SceIdentifier">Fault</Private>
        <LNode iedName="C264_BKTP_1_1" ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
      </Bay>
      <Bay desc="Проникновение" name="Penetration">
        <Private type="SceIdentifier">Penetration</Private>
        <LNode iedName="C264_BKTP_1_1" ldInst="CONTROL" lnClass="GGIO" lnInst="17"/>
      </Bay>
      <Bay desc="Оптическая линия" name="FO">
        <Private type="SceIdentifier">FO</Private>
        <LNode iedName="C264_BKTP_1_1" ldInst="CONTROL" lnClass="GGIO" lnInst="18"/>
      </Bay>
    </VoltageLevel>
  </Substation>
  <Substation desc="БКТП-2.5" name="BKTP_2_5">
    <Private type="SceIdentifier">BKTP_2_5</Private>
    <LNode iedName="C264_BKTP_2_5" ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
    <VoltageLevel desc="0.4 кВ" name="04kV">
      <Private type="SceIdentifier">04kV</Private>
      <Voltage multiplier="k" unit="V">0.4</Voltage>
      <Bay desc="QF2.5-2" name="QF2_5_2">
        <Private type="SceIdentifier">QF2_5_2</Private>
        <LNode iedName="C264_BKTP_2_5" ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
        <LNode iedName="C264_BKTP_2_5" ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
      </Bay>
      <Bay desc="QF2.5-3" name="QF2_5_3">
        <Private type="SceIdentifier">QF2_5_3</Private>
        <LNode iedName="C264_BKTP_2_5" ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
        <LNode iedName="C264_BKTP_2_5" ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
      </Bay>
      <Bay desc="QF2.5-4" name="QF2_5_4">
        <Private type="SceIdentifier">QF2_5_4</Private>
        <LNode iedName="C264_BKTP_2_5" ldInst="CONTROL" lnClass="GGIO" lnInst="7"/>
        <LNode iedName="C264_BKTP_2_5" ldInst="CONTROL" lnClass="GGIO" lnInst="8"/>
      </Bay>
      <Bay desc="QF2.5-5" name="QF2_5_5">
        <Private type="SceIdentifier">QF2_5_5</Private>
        <LNode iedName="C264_BKTP_2_5" ldInst="CONTROL" lnClass="GGIO" lnInst="9"/>
        <LNode iedName="C264_BKTP_2_5" ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
      </Bay>
      <Bay desc="QF2.5-6" name="QF2_5_6">
        <Private type="SceIdentifier">QF2_5_6</Private>
        <LNode iedName="C264_BKTP_2_5" ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
        <LNode iedName="C264_BKTP_2_5" ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
      </Bay>
      <Bay desc="QF2.5-11" name="QF2_5_11">
        <Private type="SceIdentifier">QF2_5_11</Private>
        <LNode iedName="C264_BKTP_2_5" ldInst="CONTROL" lnClass="GGIO" lnInst="13"/>
        <LNode iedName="C264_BKTP_2_5" ldInst="CONTROL" lnClass="GGIO" lnInst="14"/>
      </Bay>
      <Bay desc="QF2.5-12" name="QF2_5_12">
        <Private type="SceIdentifier">QF2_5_12</Private>
        <LNode iedName="C264_BKTP_2_5" ldInst="CONTROL" lnClass="GGIO" lnInst="15"/>
        <LNode iedName="C264_BKTP_2_5" ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
      </Bay>
      <Bay desc="QF2.5-27" name="QF2_5_27">
        <Private type="SceIdentifier">QF2_5_27</Private>
        <LNode iedName="C264_BKTP_2_5" ldInst="CONTROL" lnClass="GGIO" lnInst="17"/>
        <LNode iedName="C264_BKTP_2_5" ldInst="CONTROL" lnClass="GGIO" lnInst="18"/>
      </Bay>
      <Bay desc="QF2.5-15" name="QF2_5_15">
        <Private type="SceIdentifier">QF2_5_15</Private>
        <LNode iedName="C264_BKTP_2_5" ldInst="CONTROL" lnClass="GGIO" lnInst="19"/>
        <LNode iedName="C264_BKTP_2_5" ldInst="CONTROL" lnClass="GGIO" lnInst="20"/>
      </Bay>
      <Bay desc="QF2.5-16" name="QF2_5_16">
        <Private type="SceIdentifier">QF2_5_16</Private>
        <LNode iedName="C264_BKTP_2_5" ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
        <LNode iedName="C264_BKTP_2_5" ldInst="CONTROL" lnClass="GGIO" lnInst="22"/>
      </Bay>
      <Bay desc="QF2.5-17" name="QF2_5_17">
        <Private type="SceIdentifier">QF2_5_17</Private>
        <LNode iedName="C264_BKTP_2_5" ldInst="CONTROL" lnClass="GGIO" lnInst="23"/>
        <LNode iedName="C264_BKTP_2_5" ldInst="CONTROL" lnClass="GGIO" lnInst="24"/>
      </Bay>
      <Bay desc="QF2.5-22" name="QF2_5_22">
        <Private type="SceIdentifier">QF2_5_22</Private>
        <LNode iedName="C264_BKTP_2_5" ldInst="CONTROL" lnClass="GGIO" lnInst="25"/>
        <LNode iedName="C264_BKTP_2_5" ldInst="CONTROL" lnClass="GGIO" lnInst="26"/>
      </Bay>
      <Bay desc="QF2.5-23" name="QF2_5_23">
        <Private type="SceIdentifier">QF2_5_23</Private>
        <LNode iedName="C264_BKTP_2_5" ldInst="CONTROL" lnClass="GGIO" lnInst="27"/>
        <LNode iedName="C264_BKTP_2_5" ldInst="CONTROL" lnClass="GGIO" lnInst="28"/>
      </Bay>
      <Bay desc="QF2.5-25" name="QF2_5_25">
        <Private type="SceIdentifier">QF2_5_25</Private>
        <LNode iedName="C264_BKTP_2_5" ldInst="CONTROL" lnClass="GGIO" lnInst="29"/>
        <LNode iedName="C264_BKTP_2_5" ldInst="CONTROL" lnClass="GGIO" lnInst="30"/>
      </Bay>
      <Bay desc="QF2.5-28" name="QF2_5_28">
        <Private type="SceIdentifier">QF2_5_28</Private>
        <LNode iedName="C264_BKTP_2_5" ldInst="CONTROL" lnClass="GGIO" lnInst="31"/>
        <LNode iedName="C264_BKTP_2_5" ldInst="CONTROL" lnClass="GGIO" lnInst="32"/>
      </Bay>
      <Bay desc="Питание цепей управления 1" name="CY1">
        <Private type="SceIdentifier">CY1</Private>
        <LNode iedName="C264_BKTP_2_5" ldInst="CONTROL" lnClass="GGIO" lnInst="33"/>
      </Bay>
      <Bay desc="Цепи управления 2" name="CY2">
        <Private type="SceIdentifier">CY2</Private>
        <LNode iedName="C264_BKTP_2_5" ldInst="CONTROL" lnClass="GGIO" lnInst="34"/>
      </Bay>
      <Bay desc="АВР" name="AVR">
        <Private type="SceIdentifier">AVR</Private>
        <LNode iedName="C264_BKTP_2_5" ldInst="CONTROL" lnClass="GGIO" lnInst="35"/>
      </Bay>
      <Bay desc="УКМ-1" name="YKM_1">
        <Private type="SceIdentifier">YKM_1</Private>
        <LNode iedName="C264_BKTP_2_5" ldInst="CONTROL" lnClass="GGIO" lnInst="36"/>
      </Bay>
      <Bay desc="УКМ-2" name="YKM_2">
        <Private type="SceIdentifier">YKM_2</Private>
        <LNode iedName="C264_BKTP_2_5" ldInst="CONTROL" lnClass="GGIO" lnInst="37"/>
      </Bay>
      <Bay desc="ВРШ-НО" name="NO">
        <Private type="SceIdentifier">NO</Private>
        <LNode iedName="C264_BKTP_2_5" ldInst="CONTROL" lnClass="GGIO" lnInst="38"/>
        <LNode iedName="C264_BKTP_2_5" ldInst="CONTROL" lnClass="GGIO" lnInst="39"/>
      </Bay>
      <Bay desc="Питание цепей сигнализации" name="CS">
        <Private type="SceIdentifier">CS</Private>
        <LNode iedName="C264_BKTP_2_5" ldInst="CONTROL" lnClass="GGIO" lnInst="40"/>
      </Bay>
    </VoltageLevel>
    <VoltageLevel desc="Оповещение" name="Notification">
      <Private type="SceIdentifier">Notification</Private>
      <Voltage multiplier="k" unit="V">10.0</Voltage>
      <Bay desc="Затопление" name="Flooding">
        <Private type="SceIdentifier">Flooding</Private>
        <LNode iedName="C264_BKTP_2_5" ldInst="CONTROL" lnClass="GGIO" lnInst="41"/>
      </Bay>
      <Bay desc="Пожар" name="Fire">
        <Private type="SceIdentifier">Fire</Private>
        <LNode iedName="C264_BKTP_2_5" ldInst="CONTROL" lnClass="GGIO" lnInst="42"/>
      </Bay>
      <Bay desc="Неисправность" name="Fault">
        <Private type="SceIdentifier">Fault</Private>
        <LNode iedName="C264_BKTP_2_5" ldInst="CONTROL" lnClass="GGIO" lnInst="43"/>
      </Bay>
      <Bay desc="Проникновение" name="Penetration">
        <Private type="SceIdentifier">Penetration</Private>
        <LNode iedName="C264_BKTP_2_5" ldInst="CONTROL" lnClass="GGIO" lnInst="44"/>
      </Bay>
      <Bay desc="Оптическая линия" name="FO">
        <Private type="SceIdentifier">FO</Private>
        <LNode iedName="C264_BKTP_2_5" ldInst="CONTROL" lnClass="GGIO" lnInst="45"/>
      </Bay>
    </VoltageLevel>
  </Substation>
  <Substation desc="БКТП-3.1" name="BKTP_3_1">
    <Private type="SceIdentifier">BKTP_3_1</Private>
    <LNode iedName="C264_BKTP_3_1" ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
    <VoltageLevel desc="0.4 кВ" name="04kV">
      <Private type="SceIdentifier">04kV</Private>
      <Voltage multiplier="k" unit="V">0.4</Voltage>
      <Bay desc="QF3.1-3" name="QF3_1_3">
        <Private type="SceIdentifier">QF3_1_3</Private>
        <LNode iedName="C264_BKTP_3_1" ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
        <LNode iedName="C264_BKTP_3_1" ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
      </Bay>
      <Bay desc="QF3.1-4" name="QF3_1_4">
        <Private type="SceIdentifier">QF3_1_4</Private>
        <LNode iedName="C264_BKTP_3_1" ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
        <LNode iedName="C264_BKTP_3_1" ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
      </Bay>
      <Bay desc="Питание цепей управления 1" name="CY1">
        <Private type="SceIdentifier">CY1</Private>
        <LNode iedName="C264_BKTP_3_1" ldInst="CONTROL" lnClass="GGIO" lnInst="7"/>
      </Bay>
      <Bay desc="ВРШ-НО" name="NO">
        <Private type="SceIdentifier">NO</Private>
        <LNode iedName="C264_BKTP_3_1" ldInst="CONTROL" lnClass="GGIO" lnInst="8"/>
        <LNode iedName="C264_BKTP_3_1" ldInst="CONTROL" lnClass="GGIO" lnInst="9"/>
      </Bay>
      <Bay desc="Питание цепей сигнализации" name="CS">
        <Private type="SceIdentifier">CS</Private>
        <LNode iedName="C264_BKTP_3_1" ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
      </Bay>
    </VoltageLevel>
    <VoltageLevel desc="Оповещение" name="Notification">
      <Private type="SceIdentifier">Notification</Private>
      <Voltage multiplier="k" unit="V">10.0</Voltage>
      <Bay desc="Затопление" name="Flooding">
        <Private type="SceIdentifier">Flooding</Private>
        <LNode iedName="C264_BKTP_3_1" ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
      </Bay>
      <Bay desc="Пожар" name="Fire">
        <Private type="SceIdentifier">Fire</Private>
        <LNode iedName="C264_BKTP_3_1" ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
      </Bay>
      <Bay desc="Неисправность" name="Fault">
        <Private type="SceIdentifier">Fault</Private>
        <LNode iedName="C264_BKTP_3_1" ldInst="CONTROL" lnClass="GGIO" lnInst="13"/>
      </Bay>
      <Bay desc="Проникновение" name="Penetration">
        <Private type="SceIdentifier">Penetration</Private>
        <LNode iedName="C264_BKTP_3_1" ldInst="CONTROL" lnClass="GGIO" lnInst="14"/>
      </Bay>
      <Bay desc="Оптическая линия" name="FO">
        <Private type="SceIdentifier">FO</Private>
        <LNode iedName="C264_BKTP_3_1" ldInst="CONTROL" lnClass="GGIO" lnInst="15"/>
      </Bay>
      <Bay desc="Трансформатор" name="Transformer">
        <Private type="SceIdentifier">Transformer</Private>
        <LNode iedName="C264_BKTP_3_1" ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
      </Bay>
    </VoltageLevel>
  </Substation>
  <Substation desc="БКТП-4.1" name="BKTP_4_1">
    <Private type="SceIdentifier">BKTP_4_1</Private>
    <LNode iedName="C264_BKTP_4_1" ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
    <VoltageLevel desc="0.4 кВ" name="04kV">
      <Private type="SceIdentifier">04kV</Private>
      <Voltage multiplier="k" unit="V">0.4</Voltage>
      <Bay desc="QF4.1-2" name="QF4_1_2">
        <Private type="SceIdentifier">QF4_1_2</Private>
        <LNode iedName="C264_BKTP_4_1" ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
        <LNode iedName="C264_BKTP_4_1" ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
      </Bay>
      <Bay desc="QF4.1-4" name="QF4_1_4">
        <Private type="SceIdentifier">QF4_1_4</Private>
        <LNode iedName="C264_BKTP_4_1" ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
        <LNode iedName="C264_BKTP_4_1" ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
      </Bay>
      <Bay desc="Питание цепей управления 1" name="CY1">
        <Private type="SceIdentifier">CY1</Private>
        <LNode iedName="C264_BKTP_4_1" ldInst="CONTROL" lnClass="GGIO" lnInst="7"/>
      </Bay>
      <Bay desc="Питание цепей сигнализации" name="CS">
        <Private type="SceIdentifier">CS</Private>
        <LNode iedName="C264_BKTP_4_1" ldInst="CONTROL" lnClass="GGIO" lnInst="8"/>
      </Bay>
    </VoltageLevel>
    <VoltageLevel desc="Оповещение" name="Notification">
      <Private type="SceIdentifier">Notification</Private>
      <Voltage multiplier="k" unit="V">10.0</Voltage>
      <Bay desc="Затопление" name="Flooding">
        <Private type="SceIdentifier">Flooding</Private>
        <LNode iedName="C264_BKTP_4_1" ldInst="CONTROL" lnClass="GGIO" lnInst="9"/>
      </Bay>
      <Bay desc="Пожар" name="Fire">
        <Private type="SceIdentifier">Fire</Private>
        <LNode iedName="C264_BKTP_4_1" ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
      </Bay>
      <Bay desc="Неисправность" name="Fault">
        <Private type="SceIdentifier">Fault</Private>
        <LNode iedName="C264_BKTP_4_1" ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
      </Bay>
      <Bay desc="Проникновение" name="Penetration">
        <Private type="SceIdentifier">Penetration</Private>
        <LNode iedName="C264_BKTP_4_1" ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
      </Bay>
      <Bay desc="Оптическая линия" name="FO">
        <Private type="SceIdentifier">FO</Private>
        <LNode iedName="C264_BKTP_4_1" ldInst="CONTROL" lnClass="GGIO" lnInst="13"/>
      </Bay>
      <Bay desc="Трансформатор" name="Transformer">
        <Private type="SceIdentifier">Transformer</Private>
        <LNode iedName="C264_BKTP_4_1" ldInst="CONTROL" lnClass="GGIO" lnInst="14"/>
      </Bay>
    </VoltageLevel>
  </Substation>
  <Substation desc="БКТП-1.5" name="BKTP_1_5">
    <Private type="SceIdentifier">BKTP_1_5</Private>
    <LNode iedName="C264_BKTP_1_5" ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
    <VoltageLevel desc="0.4 кВ" name="04kV">
      <Private type="SceIdentifier">04kV</Private>
      <Voltage multiplier="k" unit="V">0.4</Voltage>
      <Bay desc="QF1.5-1" name="QF1_5_1">
        <Private type="SceIdentifier">QF1_5_1</Private>
        <LNode iedName="C264_BKTP_1_5" ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
        <LNode iedName="C264_BKTP_1_5" ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
      </Bay>
      <Bay desc="QF1.5-3" name="QF1_5_3">
        <Private type="SceIdentifier">QF1_5_3</Private>
        <LNode iedName="C264_BKTP_1_5" ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
        <LNode iedName="C264_BKTP_1_5" ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
      </Bay>
      <Bay desc="QF1.5-4" name="QF1_5_4">
        <Private type="SceIdentifier">QF1_5_4</Private>
        <LNode iedName="C264_BKTP_1_5" ldInst="CONTROL" lnClass="GGIO" lnInst="7"/>
        <LNode iedName="C264_BKTP_1_5" ldInst="CONTROL" lnClass="GGIO" lnInst="8"/>
      </Bay>
      <Bay desc="QF1.5-5" name="QF1_5_5">
        <Private type="SceIdentifier">QF1_5_5</Private>
        <LNode iedName="C264_BKTP_1_5" ldInst="CONTROL" lnClass="GGIO" lnInst="9"/>
        <LNode iedName="C264_BKTP_1_5" ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
      </Bay>
      <Bay desc="QF1.5-7" name="QF1_5_7">
        <Private type="SceIdentifier">QF1_5_7</Private>
        <LNode iedName="C264_BKTP_1_5" ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
        <LNode iedName="C264_BKTP_1_5" ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
      </Bay>
      <Bay desc="QF1.5-11" name="QF1_5_11">
        <Private type="SceIdentifier">QF1_5_11</Private>
        <LNode iedName="C264_BKTP_1_5" ldInst="CONTROL" lnClass="GGIO" lnInst="13"/>
        <LNode iedName="C264_BKTP_1_5" ldInst="CONTROL" lnClass="GGIO" lnInst="14"/>
      </Bay>
      <Bay desc="QF1.5-9" name="QF1_5_9">
        <Private type="SceIdentifier">QF1_5_9</Private>
        <LNode iedName="C264_BKTP_1_5" ldInst="CONTROL" lnClass="GGIO" lnInst="15"/>
        <LNode iedName="C264_BKTP_1_5" ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
      </Bay>
      <Bay desc="QF1.5-10" name="QF1_5_10">
        <Private type="SceIdentifier">QF1_5_10</Private>
        <LNode iedName="C264_BKTP_1_5" ldInst="CONTROL" lnClass="GGIO" lnInst="17"/>
        <LNode iedName="C264_BKTP_1_5" ldInst="CONTROL" lnClass="GGIO" lnInst="18"/>
      </Bay>
      <Bay desc="АВР" name="AVR">
        <Private type="SceIdentifier">AVR</Private>
        <LNode iedName="C264_BKTP_1_5" ldInst="CONTROL" lnClass="GGIO" lnInst="19"/>
      </Bay>
      <Bay desc="ВРШ-НО" name="NO">
        <Private type="SceIdentifier">NO</Private>
        <LNode iedName="C264_BKTP_1_5" ldInst="CONTROL" lnClass="GGIO" lnInst="20"/>
        <LNode iedName="C264_BKTP_1_5" ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
      </Bay>
      <Bay desc="Питание цепей управления 1" name="CY1">
        <Private type="SceIdentifier">CY1</Private>
        <LNode iedName="C264_BKTP_1_5" ldInst="CONTROL" lnClass="GGIO" lnInst="22"/>
      </Bay>
      <Bay desc="Питание цепей управления 2" name="CY2">
        <Private type="SceIdentifier">CY2</Private>
        <LNode iedName="C264_BKTP_1_5" ldInst="CONTROL" lnClass="GGIO" lnInst="23"/>
      </Bay>
      <Bay desc="УКМ-1" name="YKM_1">
        <Private type="SceIdentifier">YKM_1</Private>
        <LNode iedName="C264_BKTP_1_5" ldInst="CONTROL" lnClass="GGIO" lnInst="24"/>
      </Bay>
      <Bay desc="УКМ-2" name="YKM_2">
        <Private type="SceIdentifier">YKM_2</Private>
        <LNode iedName="C264_BKTP_1_5" ldInst="CONTROL" lnClass="GGIO" lnInst="25"/>
      </Bay>
      <Bay desc="Питание цепей сигнализации" name="CS">
        <Private type="SceIdentifier">CS</Private>
        <LNode iedName="C264_BKTP_1_5" ldInst="CONTROL" lnClass="GGIO" lnInst="26"/>
      </Bay>
    </VoltageLevel>
    <VoltageLevel desc="Оповещение" name="Notification">
      <Private type="SceIdentifier">Notification</Private>
      <Voltage multiplier="k" unit="V">10.0</Voltage>
      <Bay desc="Затопление" name="Flooding">
        <Private type="SceIdentifier">Flooding</Private>
        <LNode iedName="C264_BKTP_1_5" ldInst="CONTROL" lnClass="GGIO" lnInst="27"/>
      </Bay>
      <Bay desc="Пожар" name="Fire">
        <Private type="SceIdentifier">Fire</Private>
        <LNode iedName="C264_BKTP_1_5" ldInst="CONTROL" lnClass="GGIO" lnInst="28"/>
      </Bay>
      <Bay desc="Неисправность" name="Fault">
        <Private type="SceIdentifier">Fault</Private>
        <LNode iedName="C264_BKTP_1_5" ldInst="CONTROL" lnClass="GGIO" lnInst="29"/>
      </Bay>
      <Bay desc="Проникновение" name="Penetration">
        <Private type="SceIdentifier">Penetration</Private>
        <LNode iedName="C264_BKTP_1_5" ldInst="CONTROL" lnClass="GGIO" lnInst="30"/>
      </Bay>
      <Bay desc="Оптическая линия" name="FO">
        <Private type="SceIdentifier">FO</Private>
        <LNode iedName="C264_BKTP_1_5" ldInst="CONTROL" lnClass="GGIO" lnInst="31"/>
      </Bay>
    </VoltageLevel>
  </Substation>
  <Substation desc="БКТП-2.1" name="BKTP_2_1">
    <Private type="SceIdentifier">BKTP_2_1</Private>
    <LNode iedName="C264_BKTP_2_1" ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
    <VoltageLevel desc="0.4 кВ" name="04kV">
      <Private type="SceIdentifier">04kV</Private>
      <Voltage multiplier="k" unit="V">0.4</Voltage>
      <Bay desc="QF2.1-2" name="QF2_1_2">
        <Private type="SceIdentifier">QF2_1_2</Private>
        <LNode iedName="C264_BKTP_2_1" ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
        <LNode iedName="C264_BKTP_2_1" ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
      </Bay>
      <Bay desc="QF2.1-11" name="QF2_1_11">
        <Private type="SceIdentifier">QF2_1_11</Private>
        <LNode iedName="C264_BKTP_2_1" ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
        <LNode iedName="C264_BKTP_2_1" ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
      </Bay>
      <Bay desc="QF2.1-3" name="QF2_1_3">
        <Private type="SceIdentifier">QF2_1_3</Private>
        <LNode iedName="C264_BKTP_2_1" ldInst="CONTROL" lnClass="GGIO" lnInst="7"/>
        <LNode iedName="C264_BKTP_2_1" ldInst="CONTROL" lnClass="GGIO" lnInst="8"/>
      </Bay>
      <Bay desc="QF2.1-4" name="QF2_1_4">
        <Private type="SceIdentifier">QF2_1_4</Private>
        <LNode iedName="C264_BKTP_2_1" ldInst="CONTROL" lnClass="GGIO" lnInst="9"/>
        <LNode iedName="C264_BKTP_2_1" ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
      </Bay>
      <Bay desc="QF2.1-5" name="QF2_1_5">
        <Private type="SceIdentifier">QF2_1_5</Private>
        <LNode iedName="C264_BKTP_2_1" ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
        <LNode iedName="C264_BKTP_2_1" ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
      </Bay>
      <Bay desc="QF2.1-9" name="QF2_1_9">
        <Private type="SceIdentifier">QF2_1_9</Private>
        <LNode iedName="C264_BKTP_2_1" ldInst="CONTROL" lnClass="GGIO" lnInst="13"/>
        <LNode iedName="C264_BKTP_2_1" ldInst="CONTROL" lnClass="GGIO" lnInst="14"/>
      </Bay>
      <Bay desc="QF2.1-13" name="QF2_1_13">
        <Private type="SceIdentifier">QF2_1_13</Private>
        <LNode iedName="C264_BKTP_2_1" ldInst="CONTROL" lnClass="GGIO" lnInst="15"/>
        <LNode iedName="C264_BKTP_2_1" ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
      </Bay>
      <Bay desc="QF2.1-10" name="QF2_1_10">
        <Private type="SceIdentifier">QF2_1_10</Private>
        <LNode iedName="C264_BKTP_2_1" ldInst="CONTROL" lnClass="GGIO" lnInst="17"/>
        <LNode iedName="C264_BKTP_2_1" ldInst="CONTROL" lnClass="GGIO" lnInst="18"/>
      </Bay>
      <Bay desc="ВРШ-НО" name="NO">
        <Private type="SceIdentifier">NO</Private>
        <LNode iedName="C264_BKTP_2_1" ldInst="CONTROL" lnClass="GGIO" lnInst="19"/>
        <LNode iedName="C264_BKTP_2_1" ldInst="CONTROL" lnClass="GGIO" lnInst="20"/>
      </Bay>
      <Bay desc="Питание цепей управления 1" name="CY1">
        <Private type="SceIdentifier">CY1</Private>
        <LNode iedName="C264_BKTP_2_1" ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
      </Bay>
      <Bay desc="Питание цепей управления 2" name="CY2">
        <Private type="SceIdentifier">CY2</Private>
        <LNode iedName="C264_BKTP_2_1" ldInst="CONTROL" lnClass="GGIO" lnInst="22"/>
      </Bay>
      <Bay desc="Питание цепей сигнализации" name="CS">
        <Private type="SceIdentifier">CS</Private>
        <LNode iedName="C264_BKTP_2_1" ldInst="CONTROL" lnClass="GGIO" lnInst="23"/>
      </Bay>
    </VoltageLevel>
    <VoltageLevel desc="Оповещение" name="Notification">
      <Private type="SceIdentifier">Notification</Private>
      <Voltage multiplier="k" unit="V">10.0</Voltage>
      <Bay desc="Затопление" name="Flooding">
        <Private type="SceIdentifier">Flooding</Private>
        <LNode iedName="C264_BKTP_2_1" ldInst="CONTROL" lnClass="GGIO" lnInst="24"/>
      </Bay>
      <Bay desc="Пожар" name="Fire">
        <Private type="SceIdentifier">Fire</Private>
        <LNode iedName="C264_BKTP_2_1" ldInst="CONTROL" lnClass="GGIO" lnInst="25"/>
      </Bay>
      <Bay desc="Неисправность" name="Fault">
        <Private type="SceIdentifier">Fault</Private>
        <LNode iedName="C264_BKTP_2_1" ldInst="CONTROL" lnClass="GGIO" lnInst="26"/>
      </Bay>
      <Bay desc="Проникновение" name="Penetration">
        <Private type="SceIdentifier">Penetration</Private>
        <LNode iedName="C264_BKTP_2_1" ldInst="CONTROL" lnClass="GGIO" lnInst="27"/>
      </Bay>
      <Bay desc="Оптическая линия" name="FO">
        <Private type="SceIdentifier">FO</Private>
        <LNode iedName="C264_BKTP_2_1" ldInst="CONTROL" lnClass="GGIO" lnInst="28"/>
      </Bay>
    </VoltageLevel>
  </Substation>
  <Substation desc="БКТП-1.2" name="BKTP_1_2">
    <Private type="SceIdentifier">BKTP_1_2</Private>
    <LNode iedName="C264_BKTP_1_2" ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
    <VoltageLevel desc="0.4 кВ" name="04kV">
      <Private type="SceIdentifier">04kV</Private>
      <Voltage multiplier="k" unit="V">0.4</Voltage>
      <Bay desc="QF1.2-2" name="QF1_2_2">
        <Private type="SceIdentifier">QF1_2_2</Private>
        <LNode iedName="C264_BKTP_1_2" ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
        <LNode iedName="C264_BKTP_1_2" ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
      </Bay>
      <Bay desc="QF1.2-7" name="QF1_2_7">
        <Private type="SceIdentifier">QF1_2_7</Private>
        <LNode iedName="C264_BKTP_1_2" ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
        <LNode iedName="C264_BKTP_1_2" ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
      </Bay>
      <Bay desc="ВРШ-НО" name="NO">
        <Private type="SceIdentifier">NO</Private>
        <LNode iedName="C264_BKTP_1_2" ldInst="CONTROL" lnClass="GGIO" lnInst="7"/>
        <LNode iedName="C264_BKTP_1_2" ldInst="CONTROL" lnClass="GGIO" lnInst="8"/>
      </Bay>
      <Bay desc="Питание цепей управления 1" name="CY1">
        <Private type="SceIdentifier">CY1</Private>
        <LNode iedName="C264_BKTP_1_2" ldInst="CONTROL" lnClass="GGIO" lnInst="9"/>
      </Bay>
      <Bay desc="Питание цепей управления 2" name="CY2">
        <Private type="SceIdentifier">CY2</Private>
        <LNode iedName="C264_BKTP_1_2" ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
      </Bay>
      <Bay desc="Питание цепей сигнализации" name="CS">
        <Private type="SceIdentifier">CS</Private>
        <LNode iedName="C264_BKTP_1_2" ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
      </Bay>
    </VoltageLevel>
    <VoltageLevel desc="Оповещение" name="Notification">
      <Private type="SceIdentifier">Notification</Private>
      <Voltage multiplier="k" unit="V">10.0</Voltage>
      <Bay desc="Затопление" name="Flooding">
        <Private type="SceIdentifier">Flooding</Private>
        <LNode iedName="C264_BKTP_1_2" ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
      </Bay>
      <Bay desc="Пожар" name="Fire">
        <Private type="SceIdentifier">Fire</Private>
        <LNode iedName="C264_BKTP_1_2" ldInst="CONTROL" lnClass="GGIO" lnInst="13"/>
      </Bay>
      <Bay desc="Неисправность" name="Fault">
        <Private type="SceIdentifier">Fault</Private>
        <LNode iedName="C264_BKTP_1_2" ldInst="CONTROL" lnClass="GGIO" lnInst="14"/>
      </Bay>
      <Bay desc="Проникновение" name="Penetration">
        <Private type="SceIdentifier">Penetration</Private>
        <LNode iedName="C264_BKTP_1_2" ldInst="CONTROL" lnClass="GGIO" lnInst="15"/>
      </Bay>
      <Bay desc="Оптическая линия" name="FO">
        <Private type="SceIdentifier">FO</Private>
        <LNode iedName="C264_BKTP_1_2" ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
      </Bay>
    </VoltageLevel>
  </Substation>
  <Substation desc="БКТП-1.3" name="BKTP_1_3">
    <Private type="SceIdentifier">BKTP_1_3</Private>
    <LNode iedName="C264_BKTP_1_3" ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
    <VoltageLevel desc="0.4 кВ" name="04kV">
      <Private type="SceIdentifier">04kV</Private>
      <Voltage multiplier="k" unit="V">0.4</Voltage>
      <Bay desc="QF1.3-2" name="QF1_3_2">
        <Private type="SceIdentifier">QF1_3_2</Private>
        <LNode iedName="C264_BKTP_1_3" ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
        <LNode iedName="C264_BKTP_1_3" ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
      </Bay>
      <Bay desc="QF1.3-1" name="QF1_3_1">
        <Private type="SceIdentifier">QF1_3_1</Private>
        <LNode iedName="C264_BKTP_1_3" ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
        <LNode iedName="C264_BKTP_1_3" ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
      </Bay>
      <Bay desc="QF1.3-6" name="QF1_3_6">
        <Private type="SceIdentifier">QF1_3_6</Private>
        <LNode iedName="C264_BKTP_1_3" ldInst="CONTROL" lnClass="GGIO" lnInst="7"/>
        <LNode iedName="C264_BKTP_1_3" ldInst="CONTROL" lnClass="GGIO" lnInst="8"/>
      </Bay>
      <Bay desc="QF1.3-7" name="QF1_3_7">
        <Private type="SceIdentifier">QF1_3_7</Private>
        <LNode iedName="C264_BKTP_1_3" ldInst="CONTROL" lnClass="GGIO" lnInst="9"/>
        <LNode iedName="C264_BKTP_1_3" ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
      </Bay>
      <Bay desc="QF1.3-8" name="QF1_3_8">
        <Private type="SceIdentifier">QF1_3_8</Private>
        <LNode iedName="C264_BKTP_1_3" ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
        <LNode iedName="C264_BKTP_1_3" ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
      </Bay>
      <Bay desc="ВРШ-НО" name="NO">
        <Private type="SceIdentifier">NO</Private>
        <LNode iedName="C264_BKTP_1_3" ldInst="CONTROL" lnClass="GGIO" lnInst="13"/>
        <LNode iedName="C264_BKTP_1_3" ldInst="CONTROL" lnClass="GGIO" lnInst="14"/>
      </Bay>
      <Bay desc="Питание цепей управления 1" name="CY1">
        <Private type="SceIdentifier">CY1</Private>
        <LNode iedName="C264_BKTP_1_3" ldInst="CONTROL" lnClass="GGIO" lnInst="15"/>
      </Bay>
      <Bay desc="Питание цепей управления 2" name="CY2">
        <Private type="SceIdentifier">CY2</Private>
        <LNode iedName="C264_BKTP_1_3" ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
      </Bay>
      <Bay desc="Питание цепей сигнализации" name="CS">
        <Private type="SceIdentifier">CS</Private>
        <LNode iedName="C264_BKTP_1_3" ldInst="CONTROL" lnClass="GGIO" lnInst="17"/>
      </Bay>
    </VoltageLevel>
    <VoltageLevel desc="Оповещение" name="Notification">
      <Private type="SceIdentifier">Notification</Private>
      <Voltage multiplier="k" unit="V">10.0</Voltage>
      <Bay desc="Затопление" name="Flooding">
        <Private type="SceIdentifier">Flooding</Private>
        <LNode iedName="C264_BKTP_1_3" ldInst="CONTROL" lnClass="GGIO" lnInst="18"/>
      </Bay>
      <Bay desc="Пожар" name="Fire">
        <Private type="SceIdentifier">Fire</Private>
        <LNode iedName="C264_BKTP_1_3" ldInst="CONTROL" lnClass="GGIO" lnInst="19"/>
      </Bay>
      <Bay desc="Неисправность" name="Fault">
        <Private type="SceIdentifier">Fault</Private>
        <LNode iedName="C264_BKTP_1_3" ldInst="CONTROL" lnClass="GGIO" lnInst="20"/>
      </Bay>
      <Bay desc="Проникновение" name="Penetration">
        <Private type="SceIdentifier">Penetration</Private>
        <LNode iedName="C264_BKTP_1_3" ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
      </Bay>
      <Bay desc="Оптическая линия" name="FO">
        <Private type="SceIdentifier">FO</Private>
        <LNode iedName="C264_BKTP_1_3" ldInst="CONTROL" lnClass="GGIO" lnInst="22"/>
      </Bay>
    </VoltageLevel>
  </Substation>
  <Substation desc="БКТП-1.4" name="BKTP_1_4">
    <Private type="SceIdentifier">BKTP_1_4</Private>
    <LNode iedName="C264_BKTP_1_4" ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
    <VoltageLevel desc="0.4 кВ" name="04kV">
      <Private type="SceIdentifier">04kV</Private>
      <Voltage multiplier="k" unit="V">0.4</Voltage>
      <Bay desc="QF1.4-2" name="QF1_4_2">
        <Private type="SceIdentifier">QF1_4_2</Private>
        <LNode iedName="C264_BKTP_1_4" ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
        <LNode iedName="C264_BKTP_1_4" ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
      </Bay>
      <Bay desc="QF1.4-1" name="QF1_4_1">
        <Private type="SceIdentifier">QF1_4_1</Private>
        <LNode iedName="C264_BKTP_1_4" ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
        <LNode iedName="C264_BKTP_1_4" ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
      </Bay>
      <Bay desc="QF1.4-5" name="QF1_4_5">
        <Private type="SceIdentifier">QF1_4_5</Private>
        <LNode iedName="C264_BKTP_1_4" ldInst="CONTROL" lnClass="GGIO" lnInst="7"/>
        <LNode iedName="C264_BKTP_1_4" ldInst="CONTROL" lnClass="GGIO" lnInst="8"/>
      </Bay>
      <Bay desc="QF1.4-6" name="QF1_4_6">
        <Private type="SceIdentifier">QF1_4_6</Private>
        <LNode iedName="C264_BKTP_1_4" ldInst="CONTROL" lnClass="GGIO" lnInst="9"/>
        <LNode iedName="C264_BKTP_1_4" ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
      </Bay>
      <Bay desc="QF1.4-7" name="QF1_4_7">
        <Private type="SceIdentifier">QF1_4_7</Private>
        <LNode iedName="C264_BKTP_1_4" ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
        <LNode iedName="C264_BKTP_1_4" ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
      </Bay>
      <Bay desc="ВРШ-НО" name="NO">
        <Private type="SceIdentifier">NO</Private>
        <LNode iedName="C264_BKTP_1_4" ldInst="CONTROL" lnClass="GGIO" lnInst="13"/>
        <LNode iedName="C264_BKTP_1_4" ldInst="CONTROL" lnClass="GGIO" lnInst="14"/>
      </Bay>
      <Bay desc="Питание цепей управления 1" name="CY1">
        <Private type="SceIdentifier">CY1</Private>
        <LNode iedName="C264_BKTP_1_4" ldInst="CONTROL" lnClass="GGIO" lnInst="15"/>
      </Bay>
      <Bay desc="Питание цепей управления 2" name="CY2">
        <Private type="SceIdentifier">CY2</Private>
        <LNode iedName="C264_BKTP_1_4" ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
      </Bay>
      <Bay desc="Питание цепей сигнализации" name="CS">
        <Private type="SceIdentifier">CS</Private>
        <LNode iedName="C264_BKTP_1_4" ldInst="CONTROL" lnClass="GGIO" lnInst="17"/>
      </Bay>
    </VoltageLevel>
    <VoltageLevel desc="Оповещение" name="Notification">
      <Private type="SceIdentifier">Notification</Private>
      <Voltage multiplier="k" unit="V">10.0</Voltage>
      <Bay desc="Затопление" name="Flooding">
        <Private type="SceIdentifier">Flooding</Private>
        <LNode iedName="C264_BKTP_1_4" ldInst="CONTROL" lnClass="GGIO" lnInst="18"/>
      </Bay>
      <Bay desc="Пожар" name="Fire">
        <Private type="SceIdentifier">Fire</Private>
        <LNode iedName="C264_BKTP_1_4" ldInst="CONTROL" lnClass="GGIO" lnInst="19"/>
      </Bay>
      <Bay desc="Неисправность" name="Fault">
        <Private type="SceIdentifier">Fault</Private>
        <LNode iedName="C264_BKTP_1_4" ldInst="CONTROL" lnClass="GGIO" lnInst="20"/>
      </Bay>
      <Bay desc="Проникновение" name="Penetration">
        <Private type="SceIdentifier">Penetration</Private>
        <LNode iedName="C264_BKTP_1_4" ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
      </Bay>
      <Bay desc="Оптическая линия" name="FO">
        <Private type="SceIdentifier">FO</Private>
        <LNode iedName="C264_BKTP_1_4" ldInst="CONTROL" lnClass="GGIO" lnInst="22"/>
      </Bay>
    </VoltageLevel>
  </Substation>
  <Substation desc="БКТП-2.2" name="BKTP_2_2">
    <Private type="SceIdentifier">BKTP_2_2</Private>
    <LNode iedName="C264_BKTP_2_2" ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
    <VoltageLevel desc="0.4 кВ" name="04kV">
      <Private type="SceIdentifier">04kV</Private>
      <Voltage multiplier="k" unit="V">0.4</Voltage>
      <Bay desc="QF2.2-6" name="QF2_2_6">
        <Private type="SceIdentifier">QF2_2_6</Private>
        <LNode iedName="C264_BKTP_2_2" ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
        <LNode iedName="C264_BKTP_2_2" ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
      </Bay>
      <Bay desc="QF2.2-2" name="QF2_2_2">
        <Private type="SceIdentifier">QF2_2_2</Private>
        <LNode iedName="C264_BKTP_2_2" ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
        <LNode iedName="C264_BKTP_2_2" ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
      </Bay>
      <Bay desc="QF2.2-8" name="QF2_2_8">
        <Private type="SceIdentifier">QF2_2_8</Private>
        <LNode iedName="C264_BKTP_2_2" ldInst="CONTROL" lnClass="GGIO" lnInst="7"/>
        <LNode iedName="C264_BKTP_2_2" ldInst="CONTROL" lnClass="GGIO" lnInst="8"/>
      </Bay>
      <Bay desc="QF2.2-9" name="QF2_2_9">
        <Private type="SceIdentifier">QF2_2_9</Private>
        <LNode iedName="C264_BKTP_2_2" ldInst="CONTROL" lnClass="GGIO" lnInst="9"/>
        <LNode iedName="C264_BKTP_2_2" ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
      </Bay>
      <Bay desc="QF2.2-12" name="QF2_2_12">
        <Private type="SceIdentifier">QF2_2_12</Private>
        <LNode iedName="C264_BKTP_2_2" ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
        <LNode iedName="C264_BKTP_2_2" ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
      </Bay>
      <Bay desc="ВРШ-НО" name="NO">
        <Private type="SceIdentifier">NO</Private>
        <LNode iedName="C264_BKTP_2_2" ldInst="CONTROL" lnClass="GGIO" lnInst="13"/>
        <LNode iedName="C264_BKTP_2_2" ldInst="CONTROL" lnClass="GGIO" lnInst="14"/>
      </Bay>
      <Bay desc="Питание цепей управления 1" name="CY1">
        <Private type="SceIdentifier">CY1</Private>
        <LNode iedName="C264_BKTP_2_2" ldInst="CONTROL" lnClass="GGIO" lnInst="15"/>
      </Bay>
      <Bay desc="Питание цепей управления 2" name="CY2">
        <Private type="SceIdentifier">CY2</Private>
        <LNode iedName="C264_BKTP_2_2" ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
      </Bay>
      <Bay desc="Питание цепей сигнализации" name="CS">
        <Private type="SceIdentifier">CS</Private>
        <LNode iedName="C264_BKTP_2_2" ldInst="CONTROL" lnClass="GGIO" lnInst="17"/>
      </Bay>
    </VoltageLevel>
    <VoltageLevel desc="Оповещение" name="Notification">
      <Private type="SceIdentifier">Notification</Private>
      <Voltage multiplier="k" unit="V">10.0</Voltage>
      <Bay desc="Затопление" name="Flooding">
        <Private type="SceIdentifier">Flooding</Private>
        <LNode iedName="C264_BKTP_2_2" ldInst="CONTROL" lnClass="GGIO" lnInst="18"/>
      </Bay>
      <Bay desc="Пожар" name="Fire">
        <Private type="SceIdentifier">Fire</Private>
        <LNode iedName="C264_BKTP_2_2" ldInst="CONTROL" lnClass="GGIO" lnInst="19"/>
      </Bay>
      <Bay desc="Неисправность" name="Fault">
        <Private type="SceIdentifier">Fault</Private>
        <LNode iedName="C264_BKTP_2_2" ldInst="CONTROL" lnClass="GGIO" lnInst="20"/>
      </Bay>
      <Bay desc="Проникновение" name="Penetration">
        <Private type="SceIdentifier">Penetration</Private>
        <LNode iedName="C264_BKTP_2_2" ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
      </Bay>
      <Bay desc="Оптическая линия" name="FO">
        <Private type="SceIdentifier">FO</Private>
        <LNode iedName="C264_BKTP_2_2" ldInst="CONTROL" lnClass="GGIO" lnInst="22"/>
      </Bay>
    </VoltageLevel>
  </Substation>
  <Substation desc="БКТП-2.3" name="BKTP_2_3">
    <Private type="SceIdentifier">BKTP_2_3</Private>
    <LNode iedName="C264_BKTP_2_3" ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
    <VoltageLevel desc="0.4 кВ" name="04kV">
      <Private type="SceIdentifier">04kV</Private>
      <Voltage multiplier="k" unit="V">0.4</Voltage>
      <Bay desc="QF2.3-2" name="QF2_3_2">
        <Private type="SceIdentifier">QF2_3_2</Private>
        <LNode iedName="C264_BKTP_2_3" ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
        <LNode iedName="C264_BKTP_2_3" ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
      </Bay>
      <Bay desc="QF2.3-6" name="QF2_3_6">
        <Private type="SceIdentifier">QF2_3_6</Private>
        <LNode iedName="C264_BKTP_2_3" ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
        <LNode iedName="C264_BKTP_2_3" ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
      </Bay>
      <Bay desc="QF2.3-8" name="QF2_3_8">
        <Private type="SceIdentifier">QF2_3_8</Private>
        <LNode iedName="C264_BKTP_2_3" ldInst="CONTROL" lnClass="GGIO" lnInst="7"/>
        <LNode iedName="C264_BKTP_2_3" ldInst="CONTROL" lnClass="GGIO" lnInst="8"/>
      </Bay>
      <Bay desc="QF2.3-9" name="QF2_3_9">
        <Private type="SceIdentifier">QF2_3_9</Private>
        <LNode iedName="C264_BKTP_2_3" ldInst="CONTROL" lnClass="GGIO" lnInst="9"/>
        <LNode iedName="C264_BKTP_2_3" ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
      </Bay>
      <Bay desc="QF2.3-12" name="QF2_3_12">
        <Private type="SceIdentifier">QF2_3_12</Private>
        <LNode iedName="C264_BKTP_2_3" ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
        <LNode iedName="C264_BKTP_2_3" ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
      </Bay>
      <Bay desc="ВРШ-НО" name="NO">
        <Private type="SceIdentifier">NO</Private>
        <LNode iedName="C264_BKTP_2_3" ldInst="CONTROL" lnClass="GGIO" lnInst="13"/>
        <LNode iedName="C264_BKTP_2_3" ldInst="CONTROL" lnClass="GGIO" lnInst="14"/>
      </Bay>
      <Bay desc="Питание цепей управления 1" name="CY1">
        <Private type="SceIdentifier">CY1</Private>
        <LNode iedName="C264_BKTP_2_3" ldInst="CONTROL" lnClass="GGIO" lnInst="15"/>
      </Bay>
      <Bay desc="Питание цепей управления 2" name="CY2">
        <Private type="SceIdentifier">CY2</Private>
        <LNode iedName="C264_BKTP_2_3" ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
      </Bay>
      <Bay desc="Питание цепей сигнализации" name="CS">
        <Private type="SceIdentifier">CS</Private>
        <LNode iedName="C264_BKTP_2_3" ldInst="CONTROL" lnClass="GGIO" lnInst="17"/>
      </Bay>
    </VoltageLevel>
    <VoltageLevel desc="Оповещение" name="Notification">
      <Private type="SceIdentifier">Notification</Private>
      <Voltage multiplier="k" unit="V">10.0</Voltage>
      <Bay desc="Затопление" name="Flooding">
        <Private type="SceIdentifier">Flooding</Private>
        <LNode iedName="C264_BKTP_2_3" ldInst="CONTROL" lnClass="GGIO" lnInst="18"/>
      </Bay>
      <Bay desc="Пожар" name="Fire">
        <Private type="SceIdentifier">Fire</Private>
        <LNode iedName="C264_BKTP_2_3" ldInst="CONTROL" lnClass="GGIO" lnInst="19"/>
      </Bay>
      <Bay desc="Неисправность" name="Fault">
        <Private type="SceIdentifier">Fault</Private>
        <LNode iedName="C264_BKTP_2_3" ldInst="CONTROL" lnClass="GGIO" lnInst="20"/>
      </Bay>
      <Bay desc="Проникновение" name="Penetration">
        <Private type="SceIdentifier">Penetration</Private>
        <LNode iedName="C264_BKTP_2_3" ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
      </Bay>
      <Bay desc="Оптическая линия" name="FO">
        <Private type="SceIdentifier">FO</Private>
        <LNode iedName="C264_BKTP_2_3" ldInst="CONTROL" lnClass="GGIO" lnInst="22"/>
      </Bay>
    </VoltageLevel>
  </Substation>
  <Substation desc="БКТП-2.4" name="BKTP_2_4">
    <Private type="SceIdentifier">BKTP_2_4</Private>
    <LNode iedName="C264_BKTP_2_4" ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
    <VoltageLevel desc="0.4 кВ" name="04kV">
      <Private type="SceIdentifier">04kV</Private>
      <Voltage multiplier="k" unit="V">0.4</Voltage>
      <Bay desc="QF2.4-2" name="QF2_4_2">
        <Private type="SceIdentifier">QF2_4_2</Private>
        <LNode iedName="C264_BKTP_2_4" ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
        <LNode iedName="C264_BKTP_2_4" ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
      </Bay>
      <Bay desc="QF2.4-3" name="QF2_4_3">
        <Private type="SceIdentifier">QF2_4_3</Private>
        <LNode iedName="C264_BKTP_2_4" ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
        <LNode iedName="C264_BKTP_2_4" ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
      </Bay>
      <Bay desc="QF2.4-4" name="QF2_4_4">
        <Private type="SceIdentifier">QF2_4_4</Private>
        <LNode iedName="C264_BKTP_2_4" ldInst="CONTROL" lnClass="GGIO" lnInst="7"/>
        <LNode iedName="C264_BKTP_2_4" ldInst="CONTROL" lnClass="GGIO" lnInst="8"/>
      </Bay>
      <Bay desc="QF2.4-8" name="QF2_4_8">
        <Private type="SceIdentifier">QF2_4_8</Private>
        <LNode iedName="C264_BKTP_2_4" ldInst="CONTROL" lnClass="GGIO" lnInst="9"/>
        <LNode iedName="C264_BKTP_2_4" ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
      </Bay>
      <Bay desc="QF2.4-9" name="QF2_4_9">
        <Private type="SceIdentifier">QF2_4_9</Private>
        <LNode iedName="C264_BKTP_2_4" ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
        <LNode iedName="C264_BKTP_2_4" ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
      </Bay>
      <Bay desc="ВРШ-НО" name="NO">
        <Private type="SceIdentifier">NO</Private>
        <LNode iedName="C264_BKTP_2_4" ldInst="CONTROL" lnClass="GGIO" lnInst="13"/>
        <LNode iedName="C264_BKTP_2_4" ldInst="CONTROL" lnClass="GGIO" lnInst="14"/>
      </Bay>
      <Bay desc="Питание цепей управления 1" name="CY1">
        <Private type="SceIdentifier">CY1</Private>
        <LNode iedName="C264_BKTP_2_4" ldInst="CONTROL" lnClass="GGIO" lnInst="15"/>
      </Bay>
      <Bay desc="Питание цепей управления 2" name="CY2">
        <Private type="SceIdentifier">CY2</Private>
        <LNode iedName="C264_BKTP_2_4" ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
      </Bay>
      <Bay desc="Питание цепей сигнализации" name="CS">
        <Private type="SceIdentifier">CS</Private>
        <LNode iedName="C264_BKTP_2_4" ldInst="CONTROL" lnClass="GGIO" lnInst="17"/>
      </Bay>
    </VoltageLevel>
    <VoltageLevel desc="Оповещение" name="Notification">
      <Private type="SceIdentifier">Notification</Private>
      <Voltage multiplier="k" unit="V">10.0</Voltage>
      <Bay desc="Затопление" name="Flooding">
        <Private type="SceIdentifier">Flooding</Private>
        <LNode iedName="C264_BKTP_2_4" ldInst="CONTROL" lnClass="GGIO" lnInst="18"/>
      </Bay>
      <Bay desc="Пожар" name="Fire">
        <Private type="SceIdentifier">Fire</Private>
        <LNode iedName="C264_BKTP_2_4" ldInst="CONTROL" lnClass="GGIO" lnInst="19"/>
      </Bay>
      <Bay desc="Неисправность" name="Fault">
        <Private type="SceIdentifier">Fault</Private>
        <LNode iedName="C264_BKTP_2_4" ldInst="CONTROL" lnClass="GGIO" lnInst="20"/>
      </Bay>
      <Bay desc="Проникновение" name="Penetration">
        <Private type="SceIdentifier">Penetration</Private>
        <LNode iedName="C264_BKTP_2_4" ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
      </Bay>
      <Bay desc="Оптическая линия" name="FO">
        <Private type="SceIdentifier">FO</Private>
        <LNode iedName="C264_BKTP_2_4" ldInst="CONTROL" lnClass="GGIO" lnInst="22"/>
      </Bay>
    </VoltageLevel>
  </Substation>
  <Substation desc="БКТП-3.2" name="BKTP_3_2">
    <Private type="SceIdentifier">BKTP_3_2</Private>
    <LNode iedName="C264_BKTP_3_2" ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
    <VoltageLevel desc="0.4 кВ" name="04kV">
      <Private type="SceIdentifier">04kV</Private>
      <Voltage multiplier="k" unit="V">0.4</Voltage>
      <Bay desc="QF3.2-3" name="QF3_2_3">
        <Private type="SceIdentifier">QF3_2_3</Private>
        <LNode iedName="C264_BKTP_3_2" ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
        <LNode iedName="C264_BKTP_3_2" ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
      </Bay>
      <Bay desc="QF3.2-4" name="QF3_2_4">
        <Private type="SceIdentifier">QF3_2_4</Private>
        <LNode iedName="C264_BKTP_3_2" ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
        <LNode iedName="C264_BKTP_3_2" ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
      </Bay>
      <Bay desc="QF3.2-5" name="QF3_2_5">
        <Private type="SceIdentifier">QF3_2_5</Private>
        <LNode iedName="C264_BKTP_3_2" ldInst="CONTROL" lnClass="GGIO" lnInst="7"/>
        <LNode iedName="C264_BKTP_3_2" ldInst="CONTROL" lnClass="GGIO" lnInst="8"/>
      </Bay>
      <Bay desc="Питание цепей управления 1" name="CY1">
        <Private type="SceIdentifier">CY1</Private>
        <LNode iedName="C264_BKTP_3_2" ldInst="CONTROL" lnClass="GGIO" lnInst="9"/>
      </Bay>
      <Bay desc="Питание цепей сигнализации" name="CS">
        <Private type="SceIdentifier">CS</Private>
        <LNode iedName="C264_BKTP_3_2" ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
      </Bay>
    </VoltageLevel>
    <VoltageLevel desc="Оповещение" name="Notification">
      <Private type="SceIdentifier">Notification</Private>
      <Voltage multiplier="k" unit="V">10.0</Voltage>
      <Bay desc="Затопление" name="Flooding">
        <Private type="SceIdentifier">Flooding</Private>
        <LNode iedName="C264_BKTP_3_2" ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
      </Bay>
      <Bay desc="Пожар" name="Fire">
        <Private type="SceIdentifier">Fire</Private>
        <LNode iedName="C264_BKTP_3_2" ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
      </Bay>
      <Bay desc="Неисправность" name="Fault">
        <Private type="SceIdentifier">Fault</Private>
        <LNode iedName="C264_BKTP_3_2" ldInst="CONTROL" lnClass="GGIO" lnInst="13"/>
      </Bay>
      <Bay desc="Проникновение" name="Penetration">
        <Private type="SceIdentifier">Penetration</Private>
        <LNode iedName="C264_BKTP_3_2" ldInst="CONTROL" lnClass="GGIO" lnInst="14"/>
      </Bay>
      <Bay desc="Оптическая линия" name="FO">
        <Private type="SceIdentifier">FO</Private>
        <LNode iedName="C264_BKTP_3_2" ldInst="CONTROL" lnClass="GGIO" lnInst="15"/>
      </Bay>
    </VoltageLevel>
  </Substation>
  <Substation desc="БКТП-3.3" name="BKTP_3_3">
    <Private type="SceIdentifier">BKTP_3_3</Private>
    <LNode iedName="C264_BKTP_3_3" ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
    <VoltageLevel desc="0.4 кВ" name="04kV">
      <Private type="SceIdentifier">04kV</Private>
      <Voltage multiplier="k" unit="V">0.4</Voltage>
      <Bay desc="QF3.3-3" name="QF3_3_3">
        <Private type="SceIdentifier">QF3_3_3</Private>
        <LNode iedName="C264_BKTP_3_3" ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
        <LNode iedName="C264_BKTP_3_3" ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
      </Bay>
      <Bay desc="QF3.3-4" name="QF3_3_4">
        <Private type="SceIdentifier">QF3_3_4</Private>
        <LNode iedName="C264_BKTP_3_3" ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
        <LNode iedName="C264_BKTP_3_3" ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
      </Bay>
      <Bay desc="Питание цепей управления 1" name="CY1">
        <Private type="SceIdentifier">CY1</Private>
        <LNode iedName="C264_BKTP_3_3" ldInst="CONTROL" lnClass="GGIO" lnInst="7"/>
      </Bay>
      <Bay desc="Питание цепей сигнализации" name="CS">
        <Private type="SceIdentifier">CS</Private>
        <LNode iedName="C264_BKTP_3_3" ldInst="CONTROL" lnClass="GGIO" lnInst="8"/>
      </Bay>
    </VoltageLevel>
    <VoltageLevel desc="Оповещение" name="Notification">
      <Private type="SceIdentifier">Notification</Private>
      <Voltage multiplier="k" unit="V">10.0</Voltage>
      <Bay desc="Затопление" name="Flooding">
        <Private type="SceIdentifier">Flooding</Private>
        <LNode iedName="C264_BKTP_3_3" ldInst="CONTROL" lnClass="GGIO" lnInst="9"/>
      </Bay>
      <Bay desc="Пожар" name="Fire">
        <Private type="SceIdentifier">Fire</Private>
        <LNode iedName="C264_BKTP_3_3" ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
      </Bay>
      <Bay desc="Неисправность" name="Fault">
        <Private type="SceIdentifier">Fault</Private>
        <LNode iedName="C264_BKTP_3_3" ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
      </Bay>
      <Bay desc="Проникновение" name="Penetration">
        <Private type="SceIdentifier">Penetration</Private>
        <LNode iedName="C264_BKTP_3_3" ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
      </Bay>
      <Bay desc="Оптическая линия" name="FO">
        <Private type="SceIdentifier">FO</Private>
        <LNode iedName="C264_BKTP_3_3" ldInst="CONTROL" lnClass="GGIO" lnInst="13"/>
      </Bay>
    </VoltageLevel>
  </Substation>
  <Substation desc="БКТП-3.4" name="BKTP_3_4">
    <Private type="SceIdentifier">BKTP_3_4</Private>
    <LNode iedName="C264_BKTP_3_4" ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
    <VoltageLevel desc="0.4 кВ" name="04kV">
      <Private type="SceIdentifier">04kV</Private>
      <Voltage multiplier="k" unit="V">0.4</Voltage>
      <Bay desc="QF3.4-11" name="QF3_4_11">
        <Private type="SceIdentifier">QF3_4_11</Private>
        <LNode iedName="C264_BKTP_3_4" ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
        <LNode iedName="C264_BKTP_3_4" ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
      </Bay>
      <Bay desc="QF3.4-4" name="QF3_4_4">
        <Private type="SceIdentifier">QF3_4_4</Private>
        <LNode iedName="C264_BKTP_3_4" ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
        <LNode iedName="C264_BKTP_3_4" ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
      </Bay>
      <Bay desc="QF3.4-6" name="QF3_4_6">
        <Private type="SceIdentifier">QF3_4_6</Private>
        <LNode iedName="C264_BKTP_3_4" ldInst="CONTROL" lnClass="GGIO" lnInst="7"/>
        <LNode iedName="C264_BKTP_3_4" ldInst="CONTROL" lnClass="GGIO" lnInst="8"/>
      </Bay>
      <Bay desc="QF3.4-7" name="QF3_4_7">
        <Private type="SceIdentifier">QF3_4_7</Private>
        <LNode iedName="C264_BKTP_3_4" ldInst="CONTROL" lnClass="GGIO" lnInst="9"/>
        <LNode iedName="C264_BKTP_3_4" ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
      </Bay>
      <Bay desc="QF3.4-8" name="QF3_4_8">
        <Private type="SceIdentifier">QF3_4_8</Private>
        <LNode iedName="C264_BKTP_3_4" ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
        <LNode iedName="C264_BKTP_3_4" ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
      </Bay>
      <Bay desc="QF3.4-К1" name="QF3_4_K1">
        <Private type="SceIdentifier">QF3_4_K1</Private>
        <LNode iedName="C264_BKTP_3_4" ldInst="CONTROL" lnClass="GGIO" lnInst="13"/>
        <LNode iedName="C264_BKTP_3_4" ldInst="CONTROL" lnClass="GGIO" lnInst="14"/>
      </Bay>
      <Bay desc="ВРШ-НО" name="NO">
        <Private type="SceIdentifier">NO</Private>
        <LNode iedName="C264_BKTP_3_4" ldInst="CONTROL" lnClass="GGIO" lnInst="15"/>
        <LNode iedName="C264_BKTP_3_4" ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
      </Bay>
      <Bay desc="Питание цепей управления 1" name="CY1">
        <Private type="SceIdentifier">CY1</Private>
        <LNode iedName="C264_BKTP_3_4" ldInst="CONTROL" lnClass="GGIO" lnInst="17"/>
      </Bay>
      <Bay desc="Питание цепей управления 2" name="CY2">
        <Private type="SceIdentifier">CY2</Private>
        <LNode iedName="C264_BKTP_3_4" ldInst="CONTROL" lnClass="GGIO" lnInst="18"/>
      </Bay>
      <Bay desc="УКМ-1" name="YKM_1">
        <Private type="SceIdentifier">YKM_1</Private>
        <LNode iedName="C264_BKTP_3_4" ldInst="CONTROL" lnClass="GGIO" lnInst="19"/>
      </Bay>
      <Bay desc="Питание цепей сигнализации" name="CS">
        <Private type="SceIdentifier">CS</Private>
        <LNode iedName="C264_BKTP_3_4" ldInst="CONTROL" lnClass="GGIO" lnInst="20"/>
      </Bay>
    </VoltageLevel>
    <VoltageLevel desc="Оповещение" name="Notification">
      <Private type="SceIdentifier">Notification</Private>
      <Voltage multiplier="k" unit="V">10.0</Voltage>
      <Bay desc="Затопление" name="Flooding">
        <Private type="SceIdentifier">Flooding</Private>
        <LNode iedName="C264_BKTP_3_4" ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
      </Bay>
      <Bay desc="Пожар" name="Fire">
        <Private type="SceIdentifier">Fire</Private>
        <LNode iedName="C264_BKTP_3_4" ldInst="CONTROL" lnClass="GGIO" lnInst="22"/>
      </Bay>
      <Bay desc="Неисправность" name="Fault">
        <Private type="SceIdentifier">Fault</Private>
        <LNode iedName="C264_BKTP_3_4" ldInst="CONTROL" lnClass="GGIO" lnInst="23"/>
      </Bay>
      <Bay desc="Проникновение" name="Penetration">
        <Private type="SceIdentifier">Penetration</Private>
        <LNode iedName="C264_BKTP_3_4" ldInst="CONTROL" lnClass="GGIO" lnInst="24"/>
      </Bay>
      <Bay desc="Оптическая линия" name="FO">
        <Private type="SceIdentifier">FO</Private>
        <LNode iedName="C264_BKTP_3_4" ldInst="CONTROL" lnClass="GGIO" lnInst="25"/>
      </Bay>
    </VoltageLevel>
  </Substation>
  <Substation desc="БКТП-3.5" name="BKTP_3_5">
    <Private type="SceIdentifier">BKTP_3_5</Private>
    <LNode iedName="C264_BKTP_3_5" ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
    <VoltageLevel desc="0.4 кВ" name="04kV">
      <Private type="SceIdentifier">04kV</Private>
      <Voltage multiplier="k" unit="V">0.4</Voltage>
      <Bay desc="QF3.5-3" name="QF3_5_3">
        <Private type="SceIdentifier">QF3_5_3</Private>
        <LNode iedName="C264_BKTP_3_5" ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
        <LNode iedName="C264_BKTP_3_5" ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
      </Bay>
      <Bay desc="QF3.5-4" name="QF3_5_4">
        <Private type="SceIdentifier">QF3_5_4</Private>
        <LNode iedName="C264_BKTP_3_5" ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
        <LNode iedName="C264_BKTP_3_5" ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
      </Bay>
      <Bay desc="ВРШ-НО" name="NO">
        <Private type="SceIdentifier">NO</Private>
        <LNode iedName="C264_BKTP_3_5" ldInst="CONTROL" lnClass="GGIO" lnInst="7"/>
        <LNode iedName="C264_BKTP_3_5" ldInst="CONTROL" lnClass="GGIO" lnInst="8"/>
      </Bay>
      <Bay desc="Питание цепей управления 1" name="CY1">
        <Private type="SceIdentifier">CY1</Private>
        <LNode iedName="C264_BKTP_3_5" ldInst="CONTROL" lnClass="GGIO" lnInst="9"/>
      </Bay>
      <Bay desc="Питание цепей сигнализации" name="CS">
        <Private type="SceIdentifier">CS</Private>
        <LNode iedName="C264_BKTP_3_5" ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
      </Bay>
    </VoltageLevel>
    <VoltageLevel desc="Оповещение" name="Notification">
      <Private type="SceIdentifier">Notification</Private>
      <Voltage multiplier="k" unit="V">10.0</Voltage>
      <Bay desc="Затопление" name="Flooding">
        <Private type="SceIdentifier">Flooding</Private>
        <LNode iedName="C264_BKTP_3_5" ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
      </Bay>
      <Bay desc="Пожар" name="Fire">
        <Private type="SceIdentifier">Fire</Private>
        <LNode iedName="C264_BKTP_3_5" ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
      </Bay>
      <Bay desc="Неисправность" name="Fault">
        <Private type="SceIdentifier">Fault</Private>
        <LNode iedName="C264_BKTP_3_5" ldInst="CONTROL" lnClass="GGIO" lnInst="13"/>
      </Bay>
      <Bay desc="Проникновение" name="Penetration">
        <Private type="SceIdentifier">Penetration</Private>
        <LNode iedName="C264_BKTP_3_5" ldInst="CONTROL" lnClass="GGIO" lnInst="14"/>
      </Bay>
      <Bay desc="Оптическая линия" name="FO">
        <Private type="SceIdentifier">FO</Private>
        <LNode iedName="C264_BKTP_3_5" ldInst="CONTROL" lnClass="GGIO" lnInst="15"/>
      </Bay>
    </VoltageLevel>
  </Substation>
  <Substation desc="БКТП-3.6" name="BKTP_3_6">
    <Private type="SceIdentifier">BKTP_3_6</Private>
    <LNode iedName="C264_BKTP_3_6" ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
    <VoltageLevel desc="0.4 кВ" name="04kV">
      <Private type="SceIdentifier">04kV</Private>
      <Voltage multiplier="k" unit="V">0.4</Voltage>
      <Bay desc="QF3.6-3" name="QF3_6_3">
        <Private type="SceIdentifier">QF3_6_3</Private>
        <LNode iedName="C264_BKTP_3_6" ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
        <LNode iedName="C264_BKTP_3_6" ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
      </Bay>
      <Bay desc="QF3.6-4" name="QF3_6_4">
        <Private type="SceIdentifier">QF3_6_4</Private>
        <LNode iedName="C264_BKTP_3_6" ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
        <LNode iedName="C264_BKTP_3_6" ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
      </Bay>
      <Bay desc="Питание цепей управления 1" name="CY1">
        <Private type="SceIdentifier">CY1</Private>
        <LNode iedName="C264_BKTP_3_6" ldInst="CONTROL" lnClass="GGIO" lnInst="7"/>
      </Bay>
      <Bay desc="Питание цепей сигнализации" name="CS">
        <Private type="SceIdentifier">CS</Private>
        <LNode iedName="C264_BKTP_3_6" ldInst="CONTROL" lnClass="GGIO" lnInst="8"/>
      </Bay>
    </VoltageLevel>
    <VoltageLevel desc="Оповещение" name="Notification">
      <Private type="SceIdentifier">Notification</Private>
      <Voltage multiplier="k" unit="V">10.0</Voltage>
      <Bay desc="Затопление" name="Flooding">
        <Private type="SceIdentifier">Flooding</Private>
        <LNode iedName="C264_BKTP_3_6" ldInst="CONTROL" lnClass="GGIO" lnInst="9"/>
      </Bay>
      <Bay desc="Пожар" name="Fire">
        <Private type="SceIdentifier">Fire</Private>
        <LNode iedName="C264_BKTP_3_6" ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
      </Bay>
      <Bay desc="Неисправность" name="Fault">
        <Private type="SceIdentifier">Fault</Private>
        <LNode iedName="C264_BKTP_3_6" ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
      </Bay>
      <Bay desc="Проникновение" name="Penetration">
        <Private type="SceIdentifier">Penetration</Private>
        <LNode iedName="C264_BKTP_3_6" ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
      </Bay>
      <Bay desc="Оптическая линия" name="FO">
        <Private type="SceIdentifier">FO</Private>
        <LNode iedName="C264_BKTP_3_6" ldInst="CONTROL" lnClass="GGIO" lnInst="13"/>
      </Bay>
    </VoltageLevel>
  </Substation>
  <Substation desc="БКТП-3.7" name="BKTP_3_7">
    <Private type="SceIdentifier">BKTP_3_7</Private>
    <LNode iedName="C264_BKTP_3_7" ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
    <VoltageLevel desc="0.4 кВ" name="04kV">
      <Private type="SceIdentifier">04kV</Private>
      <Voltage multiplier="k" unit="V">0.4</Voltage>
      <Bay desc="QF3.7-3" name="QF3_7_3">
        <Private type="SceIdentifier">QF3_7_3</Private>
        <LNode iedName="C264_BKTP_3_7" ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
        <LNode iedName="C264_BKTP_3_7" ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
      </Bay>
      <Bay desc="QF3.7-4" name="QF3_7_4">
        <Private type="SceIdentifier">QF3_7_4</Private>
        <LNode iedName="C264_BKTP_3_7" ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
        <LNode iedName="C264_BKTP_3_7" ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
      </Bay>
      <Bay desc="ВРШ-НО" name="NO">
        <Private type="SceIdentifier">NO</Private>
        <LNode iedName="C264_BKTP_3_7" ldInst="CONTROL" lnClass="GGIO" lnInst="7"/>
        <LNode iedName="C264_BKTP_3_7" ldInst="CONTROL" lnClass="GGIO" lnInst="8"/>
      </Bay>
      <Bay desc="Питание цепей управления 1" name="CY1">
        <Private type="SceIdentifier">CY1</Private>
        <LNode iedName="C264_BKTP_3_7" ldInst="CONTROL" lnClass="GGIO" lnInst="9"/>
      </Bay>
      <Bay desc="Питание цепей сигнализации" name="CS">
        <Private type="SceIdentifier">CS</Private>
        <LNode iedName="C264_BKTP_3_7" ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
      </Bay>
    </VoltageLevel>
    <VoltageLevel desc="Оповещение" name="Notification">
      <Private type="SceIdentifier">Notification</Private>
      <Voltage multiplier="k" unit="V">10.0</Voltage>
      <Bay desc="Затопление" name="Flooding">
        <Private type="SceIdentifier">Flooding</Private>
        <LNode iedName="C264_BKTP_3_7" ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
      </Bay>
      <Bay desc="Пожар" name="Fire">
        <Private type="SceIdentifier">Fire</Private>
        <LNode iedName="C264_BKTP_3_7" ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
      </Bay>
      <Bay desc="Неисправность" name="Fault">
        <Private type="SceIdentifier">Fault</Private>
        <LNode iedName="C264_BKTP_3_7" ldInst="CONTROL" lnClass="GGIO" lnInst="13"/>
      </Bay>
      <Bay desc="Проникновение" name="Penetration">
        <Private type="SceIdentifier">Penetration</Private>
        <LNode iedName="C264_BKTP_3_7" ldInst="CONTROL" lnClass="GGIO" lnInst="14"/>
      </Bay>
      <Bay desc="Оптическая линия" name="FO">
        <Private type="SceIdentifier">FO</Private>
        <LNode iedName="C264_BKTP_3_7" ldInst="CONTROL" lnClass="GGIO" lnInst="15"/>
      </Bay>
    </VoltageLevel>
  </Substation>
  <Substation desc="БКТП-3.8" name="BKTP_3_8">
    <Private type="SceIdentifier">BKTP_3_8</Private>
    <LNode iedName="C264_BKTP_3_8" ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
    <VoltageLevel desc="0.4 кВ" name="04kV">
      <Private type="SceIdentifier">04kV</Private>
      <Voltage multiplier="k" unit="V">0.4</Voltage>
      <Bay desc="QF3.8-3" name="QF3_8_3">
        <Private type="SceIdentifier">QF3_8_3</Private>
        <LNode iedName="C264_BKTP_3_8" ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
        <LNode iedName="C264_BKTP_3_8" ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
      </Bay>
      <Bay desc="QF3.8-1" name="QF3_8_1">
        <Private type="SceIdentifier">QF3_8_1</Private>
        <LNode iedName="C264_BKTP_3_8" ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
        <LNode iedName="C264_BKTP_3_8" ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
      </Bay>
      <Bay desc="ВРШ-НО" name="NO">
        <Private type="SceIdentifier">NO</Private>
        <LNode iedName="C264_BKTP_3_8" ldInst="CONTROL" lnClass="GGIO" lnInst="7"/>
        <LNode iedName="C264_BKTP_3_8" ldInst="CONTROL" lnClass="GGIO" lnInst="8"/>
      </Bay>
      <Bay desc="Питание цепей управления 1" name="CY1">
        <Private type="SceIdentifier">CY1</Private>
        <LNode iedName="C264_BKTP_3_8" ldInst="CONTROL" lnClass="GGIO" lnInst="9"/>
      </Bay>
      <Bay desc="Питание цепей сигнализации" name="CS">
        <Private type="SceIdentifier">CS</Private>
        <LNode iedName="C264_BKTP_3_8" ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
      </Bay>
    </VoltageLevel>
    <VoltageLevel desc="Оповещение" name="Notification">
      <Private type="SceIdentifier">Notification</Private>
      <Voltage multiplier="k" unit="V">10.0</Voltage>
      <Bay desc="Затопление" name="Flooding">
        <Private type="SceIdentifier">Flooding</Private>
        <LNode iedName="C264_BKTP_3_8" ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
      </Bay>
      <Bay desc="Пожар" name="Fire">
        <Private type="SceIdentifier">Fire</Private>
        <LNode iedName="C264_BKTP_3_8" ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
      </Bay>
      <Bay desc="Неисправность" name="Fault">
        <Private type="SceIdentifier">Fault</Private>
        <LNode iedName="C264_BKTP_3_8" ldInst="CONTROL" lnClass="GGIO" lnInst="13"/>
      </Bay>
      <Bay desc="Проникновение" name="Penetration">
        <Private type="SceIdentifier">Penetration</Private>
        <LNode iedName="C264_BKTP_3_8" ldInst="CONTROL" lnClass="GGIO" lnInst="14"/>
      </Bay>
      <Bay desc="Оптическая линия" name="FO">
        <Private type="SceIdentifier">FO</Private>
        <LNode iedName="C264_BKTP_3_8" ldInst="CONTROL" lnClass="GGIO" lnInst="15"/>
      </Bay>
      <Bay desc="Трансформатор" name="Transformer">
        <Private type="SceIdentifier">Transformer</Private>
        <LNode iedName="C264_BKTP_3_8" ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
      </Bay>
    </VoltageLevel>
  </Substation>
  <Substation desc="БКТП-4.2" name="BKTP_4_2">
    <Private type="SceIdentifier">BKTP_4_2</Private>
    <LNode iedName="C264_BKTP_4_2" ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
    <VoltageLevel desc="0.4 кВ" name="04kV">
      <Private type="SceIdentifier">04kV</Private>
      <Voltage multiplier="k" unit="V">0.4</Voltage>
      <Bay desc="QF4.2-4" name="QF4_2_4">
        <Private type="SceIdentifier">QF4_2_4</Private>
        <LNode iedName="C264_BKTP_4_2" ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
        <LNode iedName="C264_BKTP_4_2" ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
      </Bay>
      <Bay desc="QF4.2-5" name="QF4_2_5">
        <Private type="SceIdentifier">QF4_2_5</Private>
        <LNode iedName="C264_BKTP_4_2" ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
        <LNode iedName="C264_BKTP_4_2" ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
      </Bay>
      <Bay desc="QF4.2-6" name="QF4_2_6">
        <Private type="SceIdentifier">QF4_2_6</Private>
        <LNode iedName="C264_BKTP_4_2" ldInst="CONTROL" lnClass="GGIO" lnInst="7"/>
        <LNode iedName="C264_BKTP_4_2" ldInst="CONTROL" lnClass="GGIO" lnInst="8"/>
      </Bay>
      <Bay desc="QF4.2-9" name="QF4_2_9">
        <Private type="SceIdentifier">QF4_2_9</Private>
        <LNode iedName="C264_BKTP_4_2" ldInst="CONTROL" lnClass="GGIO" lnInst="9"/>
        <LNode iedName="C264_BKTP_4_2" ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
      </Bay>
      <Bay desc="ВРШ-НО" name="NO">
        <Private type="SceIdentifier">NO</Private>
        <LNode iedName="C264_BKTP_4_2" ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
        <LNode iedName="C264_BKTP_4_2" ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
      </Bay>
      <Bay desc="Питание цепей управления 1" name="CY1">
        <Private type="SceIdentifier">CY1</Private>
        <LNode iedName="C264_BKTP_4_2" ldInst="CONTROL" lnClass="GGIO" lnInst="13"/>
      </Bay>
      <Bay desc="Питание цепей управления 2" name="CY2">
        <Private type="SceIdentifier">CY2</Private>
        <LNode iedName="C264_BKTP_4_2" ldInst="CONTROL" lnClass="GGIO" lnInst="14"/>
      </Bay>
      <Bay desc="УКМ-1" name="YKM_1">
        <Private type="SceIdentifier">YKM_1</Private>
        <LNode iedName="C264_BKTP_4_2" ldInst="CONTROL" lnClass="GGIO" lnInst="15"/>
      </Bay>
      <Bay desc="Питание цепей сигнализации" name="CS">
        <Private type="SceIdentifier">CS</Private>
        <LNode iedName="C264_BKTP_4_2" ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
      </Bay>
    </VoltageLevel>
    <VoltageLevel desc="Оповещение" name="Notification">
      <Private type="SceIdentifier">Notification</Private>
      <Voltage multiplier="k" unit="V">10.0</Voltage>
      <Bay desc="Затопление" name="Flooding">
        <Private type="SceIdentifier">Flooding</Private>
        <LNode iedName="C264_BKTP_4_2" ldInst="CONTROL" lnClass="GGIO" lnInst="17"/>
      </Bay>
      <Bay desc="Пожар" name="Fire">
        <Private type="SceIdentifier">Fire</Private>
        <LNode iedName="C264_BKTP_4_2" ldInst="CONTROL" lnClass="GGIO" lnInst="18"/>
      </Bay>
      <Bay desc="Неисправность" name="Fault">
        <Private type="SceIdentifier">Fault</Private>
        <LNode iedName="C264_BKTP_4_2" ldInst="CONTROL" lnClass="GGIO" lnInst="19"/>
      </Bay>
      <Bay desc="Проникновение" name="Penetration">
        <Private type="SceIdentifier">Penetration</Private>
        <LNode iedName="C264_BKTP_4_2" ldInst="CONTROL" lnClass="GGIO" lnInst="20"/>
      </Bay>
      <Bay desc="Оптическая линия" name="FO">
        <Private type="SceIdentifier">FO</Private>
        <LNode iedName="C264_BKTP_4_2" ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
      </Bay>
    </VoltageLevel>
  </Substation>
  <Substation desc="БКТП-4.3" name="BKTP_4_3">
    <Private type="SceIdentifier">BKTP_4_3</Private>
    <LNode iedName="C264_BKTP_4_3" ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
    <VoltageLevel desc="0.4 кВ" name="04kV">
      <Private type="SceIdentifier">04kV</Private>
      <Voltage multiplier="k" unit="V">0.4</Voltage>
      <Bay desc="QF4.3-4" name="QF4_3_4">
        <Private type="SceIdentifier">QF4_3_4</Private>
        <LNode iedName="C264_BKTP_4_3" ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
        <LNode iedName="C264_BKTP_4_3" ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
      </Bay>
      <Bay desc="QF4.3-5" name="QF4_3_5">
        <Private type="SceIdentifier">QF4_3_5</Private>
        <LNode iedName="C264_BKTP_4_3" ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
        <LNode iedName="C264_BKTP_4_3" ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
      </Bay>
      <Bay desc="QF4.3-6" name="QF4_3_6">
        <Private type="SceIdentifier">QF4_3_6</Private>
        <LNode iedName="C264_BKTP_4_3" ldInst="CONTROL" lnClass="GGIO" lnInst="7"/>
        <LNode iedName="C264_BKTP_4_3" ldInst="CONTROL" lnClass="GGIO" lnInst="8"/>
      </Bay>
      <Bay desc="QF4.3-7" name="QF4_3_7">
        <Private type="SceIdentifier">QF4_3_7</Private>
        <LNode iedName="C264_BKTP_4_3" ldInst="CONTROL" lnClass="GGIO" lnInst="9"/>
        <LNode iedName="C264_BKTP_4_3" ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
      </Bay>
      <Bay desc="QF4.3-10" name="QF4_3_10">
        <Private type="SceIdentifier">QF4_3_10</Private>
        <LNode iedName="C264_BKTP_4_3" ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
        <LNode iedName="C264_BKTP_4_3" ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
      </Bay>
      <Bay desc="ВРШ-НО" name="NO">
        <Private type="SceIdentifier">NO</Private>
        <LNode iedName="C264_BKTP_4_3" ldInst="CONTROL" lnClass="GGIO" lnInst="13"/>
        <LNode iedName="C264_BKTP_4_3" ldInst="CONTROL" lnClass="GGIO" lnInst="14"/>
      </Bay>
      <Bay desc="Питание цепей управления 1" name="CY1">
        <Private type="SceIdentifier">CY1</Private>
        <LNode iedName="C264_BKTP_4_3" ldInst="CONTROL" lnClass="GGIO" lnInst="15"/>
      </Bay>
      <Bay desc="Питание цепей управления 2" name="CY2">
        <Private type="SceIdentifier">CY2</Private>
        <LNode iedName="C264_BKTP_4_3" ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
      </Bay>
      <Bay desc="УКМ-1" name="YKM_1">
        <Private type="SceIdentifier">YKM_1</Private>
        <LNode iedName="C264_BKTP_4_3" ldInst="CONTROL" lnClass="GGIO" lnInst="17"/>
      </Bay>
      <Bay desc="Питание цепей сигнализации" name="CS">
        <Private type="SceIdentifier">CS</Private>
        <LNode iedName="C264_BKTP_4_3" ldInst="CONTROL" lnClass="GGIO" lnInst="18"/>
      </Bay>
    </VoltageLevel>
    <VoltageLevel desc="Оповещение" name="Notification">
      <Private type="SceIdentifier">Notification</Private>
      <Voltage multiplier="k" unit="V">10.0</Voltage>
      <Bay desc="Затопление" name="Flooding">
        <Private type="SceIdentifier">Flooding</Private>
        <LNode iedName="C264_BKTP_4_3" ldInst="CONTROL" lnClass="GGIO" lnInst="19"/>
      </Bay>
      <Bay desc="Пожар" name="Fire">
        <Private type="SceIdentifier">Fire</Private>
        <LNode iedName="C264_BKTP_4_3" ldInst="CONTROL" lnClass="GGIO" lnInst="20"/>
      </Bay>
      <Bay desc="Неисправность" name="Fault">
        <Private type="SceIdentifier">Fault</Private>
        <LNode iedName="C264_BKTP_4_3" ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
      </Bay>
      <Bay desc="Проникновение" name="Penetration">
        <Private type="SceIdentifier">Penetration</Private>
        <LNode iedName="C264_BKTP_4_3" ldInst="CONTROL" lnClass="GGIO" lnInst="22"/>
      </Bay>
      <Bay desc="Оптическая линия" name="FO">
        <Private type="SceIdentifier">FO</Private>
        <LNode iedName="C264_BKTP_4_3" ldInst="CONTROL" lnClass="GGIO" lnInst="23"/>
      </Bay>
    </VoltageLevel>
  </Substation>
  <Substation desc="БКТП-4.4" name="BKTP_4_4">
    <Private type="SceIdentifier">BKTP_4_4</Private>
    <LNode iedName="C264_BKTP_4_4" ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
    <VoltageLevel desc="0.4 кВ" name="04kV">
      <Private type="SceIdentifier">04kV</Private>
      <Voltage multiplier="k" unit="V">0.4</Voltage>
      <Bay desc="QF4.4-3" name="QF4_4_3">
        <Private type="SceIdentifier">QF4_4_3</Private>
        <LNode iedName="C264_BKTP_4_4" ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
        <LNode iedName="C264_BKTP_4_4" ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
      </Bay>
      <Bay desc="Питание цепей управления 1" name="CY1">
        <Private type="SceIdentifier">CY1</Private>
        <LNode iedName="C264_BKTP_4_4" ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
      </Bay>
      <Bay desc="Питание цепей сигнализации" name="CS">
        <Private type="SceIdentifier">CS</Private>
        <LNode iedName="C264_BKTP_4_4" ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
      </Bay>
    </VoltageLevel>
    <VoltageLevel desc="Оповещение" name="Notification">
      <Private type="SceIdentifier">Notification</Private>
      <Voltage multiplier="k" unit="V">10.0</Voltage>
      <Bay desc="Затопление" name="Flooding">
        <Private type="SceIdentifier">Flooding</Private>
        <LNode iedName="C264_BKTP_4_4" ldInst="CONTROL" lnClass="GGIO" lnInst="7"/>
      </Bay>
      <Bay desc="Пожар" name="Fire">
        <Private type="SceIdentifier">Fire</Private>
        <LNode iedName="C264_BKTP_4_4" ldInst="CONTROL" lnClass="GGIO" lnInst="8"/>
      </Bay>
      <Bay desc="Неисправность" name="Fault">
        <Private type="SceIdentifier">Fault</Private>
        <LNode iedName="C264_BKTP_4_4" ldInst="CONTROL" lnClass="GGIO" lnInst="9"/>
      </Bay>
      <Bay desc="Проникновение" name="Penetration">
        <Private type="SceIdentifier">Penetration</Private>
        <LNode iedName="C264_BKTP_4_4" ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
      </Bay>
      <Bay desc="Оптическая линия" name="FO">
        <Private type="SceIdentifier">FO</Private>
        <LNode iedName="C264_BKTP_4_4" ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
      </Bay>
    </VoltageLevel>
  </Substation>
  <Substation desc="БКТП-4.5" name="BKTP_4_5">
    <Private type="SceIdentifier">BKTP_4_5</Private>
    <LNode iedName="C264_BKTP_4_5" ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
    <VoltageLevel desc="0.4 кВ" name="04kV">
      <Private type="SceIdentifier">04kV</Private>
      <Voltage multiplier="k" unit="V">0.4</Voltage>
      <Bay desc="QF4.5-2" name="QF4_5_2">
        <Private type="SceIdentifier">QF4_5_2</Private>
        <LNode iedName="C264_BKTP_4_5" ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
        <LNode iedName="C264_BKTP_4_5" ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
      </Bay>
      <Bay desc="QF4.5-4" name="QF4_5_4">
        <Private type="SceIdentifier">QF4_5_4</Private>
        <LNode iedName="C264_BKTP_4_5" ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
        <LNode iedName="C264_BKTP_4_5" ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
      </Bay>
      <Bay desc="Питание цепей управления 1" name="CY1">
        <Private type="SceIdentifier">CY1</Private>
        <LNode iedName="C264_BKTP_4_5" ldInst="CONTROL" lnClass="GGIO" lnInst="7"/>
      </Bay>
      <Bay desc="Питание цепей сигнализации" name="CS">
        <Private type="SceIdentifier">CS</Private>
        <LNode iedName="C264_BKTP_4_5" ldInst="CONTROL" lnClass="GGIO" lnInst="8"/>
      </Bay>
    </VoltageLevel>
    <VoltageLevel desc="Оповещение" name="Notification">
      <Private type="SceIdentifier">Notification</Private>
      <Voltage multiplier="k" unit="V">10.0</Voltage>
      <Bay desc="Затопление" name="Flooding">
        <Private type="SceIdentifier">Flooding</Private>
        <LNode iedName="C264_BKTP_4_5" ldInst="CONTROL" lnClass="GGIO" lnInst="9"/>
      </Bay>
      <Bay desc="Пожар" name="Fire">
        <Private type="SceIdentifier">Fire</Private>
        <LNode iedName="C264_BKTP_4_5" ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
      </Bay>
      <Bay desc="Неисправность" name="Fault">
        <Private type="SceIdentifier">Fault</Private>
        <LNode iedName="C264_BKTP_4_5" ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
      </Bay>
      <Bay desc="Проникновение" name="Penetration">
        <Private type="SceIdentifier">Penetration</Private>
        <LNode iedName="C264_BKTP_4_5" ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
      </Bay>
      <Bay desc="Оптическая линия" name="FO">
        <Private type="SceIdentifier">FO</Private>
        <LNode iedName="C264_BKTP_4_5" ldInst="CONTROL" lnClass="GGIO" lnInst="13"/>
      </Bay>
    </VoltageLevel>
  </Substation>
  <Substation desc="БКТП-4.6" name="BKTP_4_6">
    <Private type="SceIdentifier">BKTP_4_6</Private>
    <LNode iedName="C264_BKTP_4_6" ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
    <VoltageLevel desc="0.4 кВ" name="04kV">
      <Private type="SceIdentifier">04kV</Private>
      <Voltage multiplier="k" unit="V">0.4</Voltage>
      <Bay desc="QF4.6-1" name="QF4_6_1">
        <Private type="SceIdentifier">QF4_6_1</Private>
        <LNode iedName="C264_BKTP_4_6" ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
        <LNode iedName="C264_BKTP_4_6" ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
      </Bay>
      <Bay desc="QF4.6-4" name="QF4_6_4">
        <Private type="SceIdentifier">QF4_6_4</Private>
        <LNode iedName="C264_BKTP_4_6" ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
        <LNode iedName="C264_BKTP_4_6" ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
      </Bay>
      <Bay desc="QF4.6-5" name="QF4_6_5">
        <Private type="SceIdentifier">QF4_6_5</Private>
        <LNode iedName="C264_BKTP_4_6" ldInst="CONTROL" lnClass="GGIO" lnInst="7"/>
        <LNode iedName="C264_BKTP_4_6" ldInst="CONTROL" lnClass="GGIO" lnInst="8"/>
      </Bay>
      <Bay desc="QF4.6-6" name="QF4_6_6">
        <Private type="SceIdentifier">QF4_6_6</Private>
        <LNode iedName="C264_BKTP_4_6" ldInst="CONTROL" lnClass="GGIO" lnInst="9"/>
        <LNode iedName="C264_BKTP_4_6" ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
      </Bay>
      <Bay desc="QF4.6-K1" name="QF4_6_K1">
        <Private type="SceIdentifier">QF4_6_K1</Private>
        <LNode iedName="C264_BKTP_4_6" ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
        <LNode iedName="C264_BKTP_4_6" ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
      </Bay>
      <Bay desc="QF4.6-10" name="QF4_6_10">
        <Private type="SceIdentifier">QF4_6_10</Private>
        <LNode iedName="C264_BKTP_4_6" ldInst="CONTROL" lnClass="GGIO" lnInst="13"/>
        <LNode iedName="C264_BKTP_4_6" ldInst="CONTROL" lnClass="GGIO" lnInst="14"/>
      </Bay>
      <Bay desc="ВРШ-НО" name="NO">
        <Private type="SceIdentifier">NO</Private>
        <LNode iedName="C264_BKTP_4_6" ldInst="CONTROL" lnClass="GGIO" lnInst="15"/>
        <LNode iedName="C264_BKTP_4_6" ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
      </Bay>
      <Bay desc="Питание цепей управления 1" name="CY1">
        <Private type="SceIdentifier">CY1</Private>
        <LNode iedName="C264_BKTP_4_6" ldInst="CONTROL" lnClass="GGIO" lnInst="17"/>
      </Bay>
      <Bay desc="Питание цепей управления 2" name="CY2">
        <Private type="SceIdentifier">CY2</Private>
        <LNode iedName="C264_BKTP_4_6" ldInst="CONTROL" lnClass="GGIO" lnInst="18"/>
      </Bay>
      <Bay desc="УКМ-1" name="YKM_1">
        <Private type="SceIdentifier">YKM_1</Private>
        <LNode iedName="C264_BKTP_4_6" ldInst="CONTROL" lnClass="GGIO" lnInst="19"/>
      </Bay>
      <Bay desc="Питание цепей сигнализации" name="CS">
        <Private type="SceIdentifier">CS</Private>
        <LNode iedName="C264_BKTP_4_6" ldInst="CONTROL" lnClass="GGIO" lnInst="20"/>
      </Bay>
    </VoltageLevel>
    <VoltageLevel desc="Оповещение" name="Notification">
      <Private type="SceIdentifier">Notification</Private>
      <Voltage multiplier="k" unit="V">10.0</Voltage>
      <Bay desc="Затопление" name="Flooding">
        <Private type="SceIdentifier">Flooding</Private>
        <LNode iedName="C264_BKTP_4_6" ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
      </Bay>
      <Bay desc="Пожар" name="Fire">
        <Private type="SceIdentifier">Fire</Private>
        <LNode iedName="C264_BKTP_4_6" ldInst="CONTROL" lnClass="GGIO" lnInst="22"/>
      </Bay>
      <Bay desc="Неисправность" name="Fault">
        <Private type="SceIdentifier">Fault</Private>
        <LNode iedName="C264_BKTP_4_6" ldInst="CONTROL" lnClass="GGIO" lnInst="23"/>
      </Bay>
      <Bay desc="Проникновение" name="Penetration">
        <Private type="SceIdentifier">Penetration</Private>
        <LNode iedName="C264_BKTP_4_6" ldInst="CONTROL" lnClass="GGIO" lnInst="24"/>
      </Bay>
      <Bay desc="Оптическая линия" name="FO">
        <Private type="SceIdentifier">FO</Private>
        <LNode iedName="C264_BKTP_4_6" ldInst="CONTROL" lnClass="GGIO" lnInst="25"/>
      </Bay>
    </VoltageLevel>
  </Substation>
  <Substation desc="БКТП-4.7" name="BKTP_4_7">
    <Private type="SceIdentifier">BKTP_4_7</Private>
    <LNode iedName="C264_BKTP_4_7" ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
    <VoltageLevel desc="0.4 кВ" name="04kV">
      <Private type="SceIdentifier">04kV</Private>
      <Voltage multiplier="k" unit="V">0.4</Voltage>
      <Bay desc="QF4.7-3" name="QF4_7_3">
        <Private type="SceIdentifier">QF4_7_3</Private>
        <LNode iedName="C264_BKTP_4_7" ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
        <LNode iedName="C264_BKTP_4_7" ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
      </Bay>
      <Bay desc="ВРШ-НО" name="NO">
        <Private type="SceIdentifier">NO</Private>
        <LNode iedName="C264_BKTP_4_7" ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
        <LNode iedName="C264_BKTP_4_7" ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
      </Bay>
      <Bay desc="Питание цепей управления 1" name="CY1">
        <Private type="SceIdentifier">CY1</Private>
        <LNode iedName="C264_BKTP_4_7" ldInst="CONTROL" lnClass="GGIO" lnInst="7"/>
      </Bay>
      <Bay desc="Питание цепей сигнализации" name="CS">
        <Private type="SceIdentifier">CS</Private>
        <LNode iedName="C264_BKTP_4_7" ldInst="CONTROL" lnClass="GGIO" lnInst="8"/>
      </Bay>
    </VoltageLevel>
    <VoltageLevel desc="Оповещение" name="Notification">
      <Private type="SceIdentifier">Notification</Private>
      <Voltage multiplier="k" unit="V">10.0</Voltage>
      <Bay desc="Затопление" name="Flooding">
        <Private type="SceIdentifier">Flooding</Private>
        <LNode iedName="C264_BKTP_4_7" ldInst="CONTROL" lnClass="GGIO" lnInst="9"/>
      </Bay>
      <Bay desc="Пожар" name="Fire">
        <Private type="SceIdentifier">Fire</Private>
        <LNode iedName="C264_BKTP_4_7" ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
      </Bay>
      <Bay desc="Неисправность" name="Fault">
        <Private type="SceIdentifier">Fault</Private>
        <LNode iedName="C264_BKTP_4_7" ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
      </Bay>
      <Bay desc="Проникновение" name="Penetration">
        <Private type="SceIdentifier">Penetration</Private>
        <LNode iedName="C264_BKTP_4_7" ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
      </Bay>
      <Bay desc="Оптическая линия" name="FO">
        <Private type="SceIdentifier">FO</Private>
        <LNode iedName="C264_BKTP_4_7" ldInst="CONTROL" lnClass="GGIO" lnInst="13"/>
      </Bay>
      <Bay desc="Трансформатор" name="Transformer">
        <Private type="SceIdentifier">Transformer</Private>
        <LNode iedName="C264_BKTP_4_7" ldInst="CONTROL" lnClass="GGIO" lnInst="14"/>
      </Bay>
    </VoltageLevel>
  </Substation>
  <Communication>
    <SubNetwork name="Сеть АСУЭ" type="8-MMS">
      <ConnectedAP apName="AP1" iedName="C264_BRTP_1">
        <Address>
          <P type="IP">192.168.137.21</P>
          <P type="IP-SUBNET">255.255.255.0</P>
          <P type="OSI-AP-Title">1,3,9999,33</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
          <P type="OSI-AE-Qualifier">1</P>
        </Address>
        <GSE cbName="cbGooseST" ldInst="CONTROL">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-00</P>
            <P type="APPID">3000</P>
            <P type="VLAN-ID">0</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime multiplier="m" unit="s">10</MinTime>
          <MaxTime multiplier="m" unit="s">2000</MaxTime>
        </GSE>
      </ConnectedAP>
      <ConnectedAP apName="AP1" iedName="C264_BRTP_2">
        <Address>
          <P type="IP">192.168.137.41</P>
          <P type="IP-SUBNET">255.255.255.0</P>
          <P type="OSI-AP-Title">1,3,9999,33</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
          <P type="OSI-AE-Qualifier">1</P>
        </Address>
        <GSE cbName="cbGooseST" ldInst="CONTROL">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-00</P>
            <P type="APPID">3000</P>
            <P type="VLAN-ID">0</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime multiplier="m" unit="s">10</MinTime>
          <MaxTime multiplier="m" unit="s">2000</MaxTime>
        </GSE>
      </ConnectedAP>
      <ConnectedAP apName="AP1" iedName="C264_BRTP_3">
        <Address>
          <P type="IP">192.168.137.61</P>
          <P type="IP-SUBNET">255.255.255.0</P>
          <P type="OSI-AP-Title">1,3,9999,33</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
          <P type="OSI-AE-Qualifier">1</P>
        </Address>
        <GSE cbName="cbGooseST" ldInst="CONTROL">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-00</P>
            <P type="APPID">3000</P>
            <P type="VLAN-ID">0</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime multiplier="m" unit="s">10</MinTime>
          <MaxTime multiplier="m" unit="s">2000</MaxTime>
        </GSE>
      </ConnectedAP>
      <ConnectedAP apName="AP1" iedName="C264_BRTP_4">
        <Address>
          <P type="IP">192.168.137.81</P>
          <P type="IP-SUBNET">255.255.255.0</P>
          <P type="OSI-AP-Title">1,3,9999,33</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
          <P type="OSI-AE-Qualifier">1</P>
        </Address>
        <GSE cbName="cbGooseST" ldInst="CONTROL">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-00</P>
            <P type="APPID">3000</P>
            <P type="VLAN-ID">0</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime multiplier="m" unit="s">10</MinTime>
          <MaxTime multiplier="m" unit="s">2000</MaxTime>
        </GSE>
      </ConnectedAP>
      <ConnectedAP apName="AP1" iedName="C264_BKTP_1_1">
        <Address>
          <P type="IP">192.168.137.100</P>
          <P type="IP-SUBNET">255.255.255.0</P>
          <P type="OSI-AP-Title">1,3,9999,33</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
          <P type="OSI-AE-Qualifier">1</P>
        </Address>
        <GSE cbName="cbGooseST" ldInst="CONTROL">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-00</P>
            <P type="APPID">3000</P>
            <P type="VLAN-ID">0</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime multiplier="m" unit="s">10</MinTime>
          <MaxTime multiplier="m" unit="s">2000</MaxTime>
        </GSE>
      </ConnectedAP>
      <ConnectedAP apName="AP1" iedName="C264_BKTP_2_5">
        <Address>
          <P type="IP">192.168.137.145</P>
          <P type="IP-SUBNET">255.255.255.0</P>
          <P type="OSI-AP-Title">1,3,9999,33</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
          <P type="OSI-AE-Qualifier">1</P>
        </Address>
        <GSE cbName="cbGooseST" ldInst="CONTROL">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-00</P>
            <P type="APPID">3000</P>
            <P type="VLAN-ID">0</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime multiplier="m" unit="s">10</MinTime>
          <MaxTime multiplier="m" unit="s">2000</MaxTime>
        </GSE>
      </ConnectedAP>
      <ConnectedAP apName="AP1" iedName="C264_BKTP_4_1">
        <Address>
          <P type="IP">192.168.137.190</P>
          <P type="IP-SUBNET">255.255.255.0</P>
          <P type="OSI-AP-Title">1,3,9999,33</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
          <P type="OSI-AE-Qualifier">1</P>
        </Address>
        <GSE cbName="cbGooseST" ldInst="CONTROL">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-00</P>
            <P type="APPID">3000</P>
            <P type="VLAN-ID">0</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime multiplier="m" unit="s">10</MinTime>
          <MaxTime multiplier="m" unit="s">2000</MaxTime>
        </GSE>
      </ConnectedAP>
      <ConnectedAP apName="AP1" iedName="C264_BKTP_1_5">
        <Address>
          <P type="IP">192.168.137.120</P>
          <P type="IP-SUBNET">255.255.255.0</P>
          <P type="OSI-AP-Title">1,3,9999,33</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
          <P type="OSI-AE-Qualifier">1</P>
        </Address>
        <GSE cbName="cbGooseST" ldInst="CONTROL">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-00</P>
            <P type="APPID">3000</P>
            <P type="VLAN-ID">0</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime multiplier="m" unit="s">10</MinTime>
          <MaxTime multiplier="m" unit="s">2000</MaxTime>
        </GSE>
      </ConnectedAP>
      <ConnectedAP apName="AP1" iedName="C264_BKTP_3_1">
        <Address>
          <P type="IP">192.168.137.150</P>
          <P type="IP-SUBNET">255.255.255.0</P>
          <P type="OSI-AP-Title">1,3,9999,33</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
          <P type="OSI-AE-Qualifier">1</P>
        </Address>
        <GSE cbName="cbGooseST" ldInst="CONTROL">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-00</P>
            <P type="APPID">3000</P>
            <P type="VLAN-ID">0</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime multiplier="m" unit="s">10</MinTime>
          <MaxTime multiplier="m" unit="s">2000</MaxTime>
        </GSE>
      </ConnectedAP>
      <ConnectedAP apName="AP1" iedName="C264_BKTP_2_1">
        <Address>
          <P type="IP">192.168.137.125</P>
          <P type="IP-SUBNET">255.255.255.0</P>
          <P type="OSI-AP-Title">1,3,9999,33</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
          <P type="OSI-AE-Qualifier">1</P>
        </Address>
        <GSE cbName="cbGooseST" ldInst="CONTROL">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-00</P>
            <P type="APPID">3000</P>
            <P type="VLAN-ID">0</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime multiplier="m" unit="s">10</MinTime>
          <MaxTime multiplier="m" unit="s">2000</MaxTime>
        </GSE>
      </ConnectedAP>
      <ConnectedAP apName="AP1" iedName="ECOSUIS1">
        <Private type="Schneider-Redundant-Server-Pair-IP">192.168.137.2</Private>
        <Address>
          <P type="IP">192.168.137.1</P>
          <P type="IP-SUBNET">255.255.255.0</P>
          <P type="OSI-AP-Title">1,3,9999,23</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
          <P type="OSI-AE-Qualifier">1</P>
        </Address>
      </ConnectedAP>
      <ConnectedAP apName="AP1" iedName="ECOSUIS2">
        <Private type="Schneider-Redundant-Server-Pair-IP">192.168.137.1</Private>
        <Address>
          <P type="IP">192.168.137.2</P>
          <P type="IP-SUBNET">255.255.255.0</P>
          <P type="OSI-AP-Title">1,3,9999,23</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
          <P type="OSI-AE-Qualifier">1</P>
        </Address>
      </ConnectedAP>
      <ConnectedAP apName="AP1" iedName="C264_BKTP_1_2">
        <Address>
          <P type="IP">192.168.137.105</P>
          <P type="IP-SUBNET">255.255.255.0</P>
          <P type="OSI-AP-Title">1,3,9999,33</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
          <P type="OSI-AE-Qualifier">1</P>
        </Address>
        <GSE cbName="cbGooseST" ldInst="CONTROL">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-00</P>
            <P type="APPID">3000</P>
            <P type="VLAN-ID">0</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime multiplier="m" unit="s">10</MinTime>
          <MaxTime multiplier="m" unit="s">2000</MaxTime>
        </GSE>
      </ConnectedAP>
      <ConnectedAP apName="AP1" iedName="C264_BKTP_1_3">
        <Address>
          <P type="IP">192.168.137.110</P>
          <P type="IP-SUBNET">255.255.255.0</P>
          <P type="OSI-AP-Title">1,3,9999,33</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
          <P type="OSI-AE-Qualifier">1</P>
        </Address>
        <GSE cbName="cbGooseST" ldInst="CONTROL">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-00</P>
            <P type="APPID">3000</P>
            <P type="VLAN-ID">0</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime multiplier="m" unit="s">10</MinTime>
          <MaxTime multiplier="m" unit="s">2000</MaxTime>
        </GSE>
      </ConnectedAP>
      <ConnectedAP apName="AP1" iedName="C264_BKTP_1_4">
        <Address>
          <P type="IP">192.168.137.115</P>
          <P type="IP-SUBNET">255.255.255.0</P>
          <P type="OSI-AP-Title">1,3,9999,33</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
          <P type="OSI-AE-Qualifier">1</P>
        </Address>
        <GSE cbName="cbGooseST" ldInst="CONTROL">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-00</P>
            <P type="APPID">3000</P>
            <P type="VLAN-ID">0</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime multiplier="m" unit="s">10</MinTime>
          <MaxTime multiplier="m" unit="s">2000</MaxTime>
        </GSE>
      </ConnectedAP>
      <ConnectedAP apName="AP1" iedName="C264_BKTP_2_2">
        <Address>
          <P type="IP">192.168.137.130</P>
          <P type="IP-SUBNET">255.255.255.0</P>
          <P type="OSI-AP-Title">1,3,9999,33</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
          <P type="OSI-AE-Qualifier">1</P>
        </Address>
        <GSE cbName="cbGooseST" ldInst="CONTROL">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-00</P>
            <P type="APPID">3000</P>
            <P type="VLAN-ID">0</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime multiplier="m" unit="s">10</MinTime>
          <MaxTime multiplier="m" unit="s">2000</MaxTime>
        </GSE>
      </ConnectedAP>
      <ConnectedAP apName="AP1" iedName="C264_BKTP_2_3">
        <Address>
          <P type="IP">192.168.137.135</P>
          <P type="IP-SUBNET">255.255.255.0</P>
          <P type="OSI-AP-Title">1,3,9999,33</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
          <P type="OSI-AE-Qualifier">1</P>
        </Address>
        <GSE cbName="cbGooseST" ldInst="CONTROL">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-00</P>
            <P type="APPID">3000</P>
            <P type="VLAN-ID">0</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime multiplier="m" unit="s">10</MinTime>
          <MaxTime multiplier="m" unit="s">2000</MaxTime>
        </GSE>
      </ConnectedAP>
      <ConnectedAP apName="AP1" iedName="C264_BKTP_2_4">
        <Address>
          <P type="IP">192.168.137.140</P>
          <P type="IP-SUBNET">255.255.255.0</P>
          <P type="OSI-AP-Title">1,3,9999,33</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
          <P type="OSI-AE-Qualifier">1</P>
        </Address>
        <GSE cbName="cbGooseST" ldInst="CONTROL">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-00</P>
            <P type="APPID">3000</P>
            <P type="VLAN-ID">0</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime multiplier="m" unit="s">10</MinTime>
          <MaxTime multiplier="m" unit="s">2000</MaxTime>
        </GSE>
      </ConnectedAP>
      <ConnectedAP apName="AP1" iedName="C264_BKTP_3_2">
        <Address>
          <P type="IP">192.168.137.155</P>
          <P type="IP-SUBNET">255.255.255.0</P>
          <P type="OSI-AP-Title">1,3,9999,33</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
          <P type="OSI-AE-Qualifier">1</P>
        </Address>
        <GSE cbName="cbGooseST" ldInst="CONTROL">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-00</P>
            <P type="APPID">3000</P>
            <P type="VLAN-ID">0</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime multiplier="m" unit="s">10</MinTime>
          <MaxTime multiplier="m" unit="s">2000</MaxTime>
        </GSE>
      </ConnectedAP>
      <ConnectedAP apName="AP1" iedName="C264_BKTP_3_3">
        <Address>
          <P type="IP">192.168.137.160</P>
          <P type="IP-SUBNET">255.255.255.0</P>
          <P type="OSI-AP-Title">1,3,9999,33</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
          <P type="OSI-AE-Qualifier">1</P>
        </Address>
        <GSE cbName="cbGooseST" ldInst="CONTROL">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-00</P>
            <P type="APPID">3000</P>
            <P type="VLAN-ID">0</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime multiplier="m" unit="s">10</MinTime>
          <MaxTime multiplier="m" unit="s">2000</MaxTime>
        </GSE>
      </ConnectedAP>
      <ConnectedAP apName="AP1" iedName="C264_BKTP_3_4">
        <Address>
          <P type="IP">192.168.137.165</P>
          <P type="IP-SUBNET">255.255.255.0</P>
          <P type="OSI-AP-Title">1,3,9999,33</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
          <P type="OSI-AE-Qualifier">1</P>
        </Address>
        <GSE cbName="cbGooseST" ldInst="CONTROL">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-00</P>
            <P type="APPID">3000</P>
            <P type="VLAN-ID">0</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime multiplier="m" unit="s">10</MinTime>
          <MaxTime multiplier="m" unit="s">2000</MaxTime>
        </GSE>
      </ConnectedAP>
      <ConnectedAP apName="AP1" iedName="C264_BKTP_3_5">
        <Address>
          <P type="IP">192.168.137.170</P>
          <P type="IP-SUBNET">255.255.255.0</P>
          <P type="OSI-AP-Title">1,3,9999,33</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
          <P type="OSI-AE-Qualifier">1</P>
        </Address>
        <GSE cbName="cbGooseST" ldInst="CONTROL">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-00</P>
            <P type="APPID">3000</P>
            <P type="VLAN-ID">0</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime multiplier="m" unit="s">10</MinTime>
          <MaxTime multiplier="m" unit="s">2000</MaxTime>
        </GSE>
      </ConnectedAP>
      <ConnectedAP apName="AP1" iedName="C264_BKTP_3_6">
        <Address>
          <P type="IP">192.168.137.175</P>
          <P type="IP-SUBNET">255.255.255.0</P>
          <P type="OSI-AP-Title">1,3,9999,33</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
          <P type="OSI-AE-Qualifier">1</P>
        </Address>
        <GSE cbName="cbGooseST" ldInst="CONTROL">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-00</P>
            <P type="APPID">3000</P>
            <P type="VLAN-ID">0</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime multiplier="m" unit="s">10</MinTime>
          <MaxTime multiplier="m" unit="s">2000</MaxTime>
        </GSE>
      </ConnectedAP>
      <ConnectedAP apName="AP1" iedName="C264_BKTP_3_7">
        <Address>
          <P type="IP">192.168.137.180</P>
          <P type="IP-SUBNET">255.255.255.0</P>
          <P type="OSI-AP-Title">1,3,9999,33</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
          <P type="OSI-AE-Qualifier">1</P>
        </Address>
        <GSE cbName="cbGooseST" ldInst="CONTROL">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-00</P>
            <P type="APPID">3000</P>
            <P type="VLAN-ID">0</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime multiplier="m" unit="s">10</MinTime>
          <MaxTime multiplier="m" unit="s">2000</MaxTime>
        </GSE>
      </ConnectedAP>
      <ConnectedAP apName="AP1" iedName="C264_BKTP_3_8">
        <Address>
          <P type="IP">192.168.137.185</P>
          <P type="IP-SUBNET">255.255.255.0</P>
          <P type="OSI-AP-Title">1,3,9999,33</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
          <P type="OSI-AE-Qualifier">1</P>
        </Address>
        <GSE cbName="cbGooseST" ldInst="CONTROL">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-00</P>
            <P type="APPID">3000</P>
            <P type="VLAN-ID">0</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime multiplier="m" unit="s">10</MinTime>
          <MaxTime multiplier="m" unit="s">2000</MaxTime>
        </GSE>
      </ConnectedAP>
      <ConnectedAP apName="AP1" iedName="C264_BKTP_4_2">
        <Address>
          <P type="IP">192.168.137.195</P>
          <P type="IP-SUBNET">255.255.255.0</P>
          <P type="OSI-AP-Title">1,3,9999,33</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
          <P type="OSI-AE-Qualifier">1</P>
        </Address>
        <GSE cbName="cbGooseST" ldInst="CONTROL">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-00</P>
            <P type="APPID">3000</P>
            <P type="VLAN-ID">0</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime multiplier="m" unit="s">10</MinTime>
          <MaxTime multiplier="m" unit="s">2000</MaxTime>
        </GSE>
      </ConnectedAP>
      <ConnectedAP apName="AP1" iedName="C264_BKTP_4_3">
        <Address>
          <P type="IP">192.168.137.200</P>
          <P type="IP-SUBNET">255.255.255.0</P>
          <P type="OSI-AP-Title">1,3,9999,33</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
          <P type="OSI-AE-Qualifier">1</P>
        </Address>
        <GSE cbName="cbGooseST" ldInst="CONTROL">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-00</P>
            <P type="APPID">3000</P>
            <P type="VLAN-ID">0</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime multiplier="m" unit="s">10</MinTime>
          <MaxTime multiplier="m" unit="s">2000</MaxTime>
        </GSE>
      </ConnectedAP>
      <ConnectedAP apName="AP1" iedName="C264_BKTP_4_4">
        <Address>
          <P type="IP">192.168.137.205</P>
          <P type="IP-SUBNET">255.255.255.0</P>
          <P type="OSI-AP-Title">1,3,9999,33</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
          <P type="OSI-AE-Qualifier">1</P>
        </Address>
        <GSE cbName="cbGooseST" ldInst="CONTROL">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-00</P>
            <P type="APPID">3000</P>
            <P type="VLAN-ID">0</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime multiplier="m" unit="s">10</MinTime>
          <MaxTime multiplier="m" unit="s">2000</MaxTime>
        </GSE>
      </ConnectedAP>
      <ConnectedAP apName="AP1" iedName="C264_BKTP_4_5">
        <Address>
          <P type="IP">192.168.137.210</P>
          <P type="IP-SUBNET">255.255.255.0</P>
          <P type="OSI-AP-Title">1,3,9999,33</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
          <P type="OSI-AE-Qualifier">1</P>
        </Address>
        <GSE cbName="cbGooseST" ldInst="CONTROL">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-00</P>
            <P type="APPID">3000</P>
            <P type="VLAN-ID">0</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime multiplier="m" unit="s">10</MinTime>
          <MaxTime multiplier="m" unit="s">2000</MaxTime>
        </GSE>
      </ConnectedAP>
      <ConnectedAP apName="AP1" iedName="C264_BKTP_4_6">
        <Address>
          <P type="IP">192.168.137.215</P>
          <P type="IP-SUBNET">255.255.255.0</P>
          <P type="OSI-AP-Title">1,3,9999,33</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
          <P type="OSI-AE-Qualifier">1</P>
        </Address>
        <GSE cbName="cbGooseST" ldInst="CONTROL">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-00</P>
            <P type="APPID">3000</P>
            <P type="VLAN-ID">0</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime multiplier="m" unit="s">10</MinTime>
          <MaxTime multiplier="m" unit="s">2000</MaxTime>
        </GSE>
      </ConnectedAP>
      <ConnectedAP apName="AP1" iedName="C264_BKTP_4_7">
        <Address>
          <P type="IP">192.168.137.220</P>
          <P type="IP-SUBNET">255.255.255.0</P>
          <P type="OSI-AP-Title">1,3,9999,33</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
          <P type="OSI-AE-Qualifier">1</P>
        </Address>
        <GSE cbName="cbGooseST" ldInst="CONTROL">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-00</P>
            <P type="APPID">3000</P>
            <P type="VLAN-ID">0</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime multiplier="m" unit="s">10</MinTime>
          <MaxTime multiplier="m" unit="s">2000</MaxTime>
        </GSE>
      </ConnectedAP>
      <ConnectedAP apName="AP1" iedName="BRTP1_01_FIDER">
        <Address>
          <P type="IP" xsi:type="tP_IP">192.168.137.27</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">192.168.137.1</P>
          <P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
          <P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
          <P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
          <P type="OSI-AP-Title">1,3,9999,33</P>
          <P type="OSI-AE-Qualifier">1</P>
        </Address>
      </ConnectedAP>
      <ConnectedAP apName="AP1" iedName="BRTP1_02_FIDER">
        <Address>
          <P type="IP" xsi:type="tP_IP">192.168.137.28</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">192.168.137.1</P>
          <P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
          <P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
          <P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
          <P type="OSI-AP-Title">1,3,9999,33</P>
          <P type="OSI-AE-Qualifier">1</P>
        </Address>
      </ConnectedAP>
      <ConnectedAP apName="AP1" iedName="BRTP1_03_TN1">
        <Address>
          <P type="IP" xsi:type="tP_IP">192.168.137.33</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">192.168.137.1</P>
          <P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
          <P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
          <P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
          <P type="OSI-AP-Title">1,3,9999,33</P>
          <P type="OSI-AE-Qualifier">1</P>
        </Address>
      </ConnectedAP>
      <ConnectedAP apName="AP1" iedName="BRTP1_04_LT1">
        <Address>
          <P type="IP" xsi:type="tP_IP">192.168.137.31</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">192.168.137.1</P>
          <P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
          <P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
          <P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
          <P type="OSI-AP-Title">1,3,9999,33</P>
          <P type="OSI-AE-Qualifier">1</P>
        </Address>
      </ConnectedAP>
      <ConnectedAP apName="AP1" iedName="BRTP1_05_BC">
        <Address>
          <P type="IP" xsi:type="tP_IP">192.168.137.35</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">192.168.137.1</P>
          <P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
          <P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
          <P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
          <P type="OSI-AP-Title">1,3,9999,33</P>
          <P type="OSI-AE-Qualifier">1</P>
        </Address>
      </ConnectedAP>
      <ConnectedAP apName="AP1" iedName="BRTP1_07_LT2">
        <Address>
          <P type="IP" xsi:type="tP_IP">192.168.137.32</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">192.168.137.1</P>
          <P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
          <P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
          <P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
          <P type="OSI-AP-Title">1,3,9999,33</P>
          <P type="OSI-AE-Qualifier">1</P>
        </Address>
      </ConnectedAP>
      <ConnectedAP apName="AP1" iedName="BRTP1_08_TN2">
        <Address>
          <P type="IP" xsi:type="tP_IP">192.168.137.34</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">192.168.137.1</P>
          <P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
          <P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
          <P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
          <P type="OSI-AP-Title">1,3,9999,33</P>
          <P type="OSI-AE-Qualifier">1</P>
        </Address>
      </ConnectedAP>
      <ConnectedAP apName="AP1" iedName="BRTP1_09_IN2">
        <Address>
          <P type="IP" xsi:type="tP_IP">192.168.137.26</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">192.168.137.1</P>
          <P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
          <P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
          <P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
          <P type="OSI-AP-Title">1,3,9999,33</P>
          <P type="OSI-AE-Qualifier">1</P>
        </Address>
      </ConnectedAP>
      <ConnectedAP apName="AP1" iedName="BRTP1_10_FIDER">
        <Address>
          <P type="IP" xsi:type="tP_IP">192.168.137.29</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">192.168.137.1</P>
          <P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
          <P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
          <P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
          <P type="OSI-AP-Title">1,3,9999,33</P>
          <P type="OSI-AE-Qualifier">1</P>
        </Address>
      </ConnectedAP>
      <ConnectedAP apName="AP1" iedName="BRTP1_11_FIDER">
        <Address>
          <P type="IP" xsi:type="tP_IP">192.168.137.30</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">192.168.137.1</P>
          <P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
          <P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
          <P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
          <P type="OSI-AP-Title">1,3,9999,33</P>
          <P type="OSI-AE-Qualifier">1</P>
        </Address>
      </ConnectedAP>
      <ConnectedAP apName="AP1" iedName="BRTP2_02_FIDER">
        <Address>
          <P type="IP" xsi:type="tP_IP">192.168.137.48</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">192.168.137.1</P>
          <P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
          <P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
          <P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
          <P type="OSI-AP-Title">1,3,9999,33</P>
          <P type="OSI-AE-Qualifier">1</P>
        </Address>
      </ConnectedAP>
      <ConnectedAP apName="AP1" iedName="BRTP2_01_FIDER">
        <Address>
          <P type="IP" xsi:type="tP_IP">192.168.137.47</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">192.168.137.1</P>
          <P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
          <P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
          <P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
          <P type="OSI-AP-Title">1,3,9999,33</P>
          <P type="OSI-AE-Qualifier">1</P>
        </Address>
      </ConnectedAP>
      <ConnectedAP apName="AP1" iedName="BRTP4_04_TN1">
        <Address>
          <P type="IP" xsi:type="tP_IP">192.168.137.90</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">192.168.137.1</P>
          <P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
          <P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
          <P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
          <P type="OSI-AP-Title">1,3,9999,33</P>
          <P type="OSI-AE-Qualifier">1</P>
        </Address>
      </ConnectedAP>
      <ConnectedAP apName="AP1" iedName="BRTP2_04_TN1">
        <Address>
          <P type="IP" xsi:type="tP_IP">192.168.137.53</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">192.168.137.1</P>
          <P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
          <P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
          <P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
          <P type="OSI-AP-Title">1,3,9999,33</P>
          <P type="OSI-AE-Qualifier">1</P>
        </Address>
      </ConnectedAP>
      <ConnectedAP apName="AP1" iedName="BRTP2_09_TN2">
        <Address>
          <P type="IP" xsi:type="tP_IP">192.168.137.54</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">192.168.137.1</P>
          <P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
          <P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
          <P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
          <P type="OSI-AP-Title">1,3,9999,33</P>
          <P type="OSI-AE-Qualifier">1</P>
        </Address>
      </ConnectedAP>
      <ConnectedAP apName="AP1" iedName="BRTP2_08_LT2">
        <Address>
          <P type="IP" xsi:type="tP_IP">192.168.137.52</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">192.168.137.1</P>
          <P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
          <P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
          <P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
          <P type="OSI-AP-Title">1,3,9999,33</P>
          <P type="OSI-AE-Qualifier">1</P>
        </Address>
      </ConnectedAP>
      <ConnectedAP apName="AP1" iedName="BRTP3_02_FIDER">
        <Address>
          <P type="IP" xsi:type="tP_IP">192.168.137.68</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">192.168.137.1</P>
          <P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
          <P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
          <P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
          <P type="OSI-AP-Title">1,3,9999,33</P>
          <P type="OSI-AE-Qualifier">1</P>
        </Address>
      </ConnectedAP>
      <ConnectedAP apName="AP1" iedName="BRTP3_01_FIDER">
        <Address>
          <P type="IP" xsi:type="tP_IP">192.168.137.67</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">192.168.137.1</P>
          <P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
          <P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
          <P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
          <P type="OSI-AP-Title">1,3,9999,33</P>
          <P type="OSI-AE-Qualifier">1</P>
        </Address>
      </ConnectedAP>
      <ConnectedAP apName="AP1" iedName="BRTP4_05_LT1">
        <Address>
          <P type="IP" xsi:type="tP_IP">192.168.137.89</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">192.168.137.1</P>
          <P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
          <P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
          <P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
          <P type="OSI-AP-Title">1,3,9999,33</P>
          <P type="OSI-AE-Qualifier">1</P>
        </Address>
      </ConnectedAP>
      <ConnectedAP apName="AP1" iedName="BRTP2_11_FIDER">
        <Address>
          <P type="IP" xsi:type="tP_IP">192.168.137.50</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">192.168.137.1</P>
          <P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
          <P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
          <P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
          <P type="OSI-AP-Title">1,3,9999,33</P>
          <P type="OSI-AE-Qualifier">1</P>
        </Address>
      </ConnectedAP>
      <ConnectedAP apName="AP1" iedName="BRTP2_05_LT1">
        <Address>
          <P type="IP" xsi:type="tP_IP">192.168.137.51</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">192.168.137.1</P>
          <P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
          <P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
          <P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
          <P type="OSI-AP-Title">1,3,9999,33</P>
          <P type="OSI-AE-Qualifier">1</P>
        </Address>
      </ConnectedAP>
      <ConnectedAP apName="AP1" iedName="BRTP4_03_IN1">
        <Address>
          <P type="IP" xsi:type="tP_IP">192.168.137.86</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">192.168.137.1</P>
          <P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
          <P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
          <P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
          <P type="OSI-AP-Title">1,3,9999,33</P>
          <P type="OSI-AE-Qualifier">1</P>
        </Address>
      </ConnectedAP>
      <ConnectedAP apName="AP1" iedName="BRTP2_03_IN1">
        <Address>
          <P type="IP" xsi:type="tP_IP">192.168.137.46</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">192.168.137.1</P>
          <P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
          <P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
          <P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
          <P type="OSI-AP-Title">1,3,9999,33</P>
          <P type="OSI-AE-Qualifier">1</P>
        </Address>
      </ConnectedAP>
      <ConnectedAP apName="AP1" iedName="BRTP3_04_TN1">
        <Address>
          <P type="IP" xsi:type="tP_IP">192.168.137.70</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">192.168.137.1</P>
          <P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
          <P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
          <P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
          <P type="OSI-AP-Title">1,3,9999,33</P>
          <P type="OSI-AE-Qualifier">1</P>
        </Address>
      </ConnectedAP>
      <ConnectedAP apName="AP1" iedName="BRTP4_02_FIDER">
        <Address>
          <P type="IP" xsi:type="tP_IP">192.168.137.88</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">192.168.137.1</P>
          <P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
          <P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
          <P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
          <P type="OSI-AP-Title">1,3,9999,33</P>
          <P type="OSI-AE-Qualifier">1</P>
        </Address>
      </ConnectedAP>
      <ConnectedAP apName="AP1" iedName="BRTP2_06_BC">
        <Address>
          <P type="IP" xsi:type="tP_IP">192.168.137.55</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">192.168.137.1</P>
          <P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
          <P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
          <P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
          <P type="OSI-AP-Title">1,3,9999,33</P>
          <P type="OSI-AE-Qualifier">1</P>
        </Address>
      </ConnectedAP>
      <ConnectedAP apName="AP1" iedName="BRTP4_01_FIDER">
        <Address>
          <P type="IP" xsi:type="tP_IP">192.168.137.87</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">192.168.137.1</P>
          <P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
          <P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
          <P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
          <P type="OSI-AP-Title">1,3,9999,33</P>
          <P type="OSI-AE-Qualifier">1</P>
        </Address>
      </ConnectedAP>
      <ConnectedAP apName="AP1" iedName="BRTP3_05_LT1">
        <Address>
          <P type="IP" xsi:type="tP_IP">192.168.137.69</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">192.168.137.1</P>
          <P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
          <P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
          <P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
          <P type="OSI-AP-Title">1,3,9999,33</P>
          <P type="OSI-AE-Qualifier">1</P>
        </Address>
      </ConnectedAP>
      <ConnectedAP apName="AP1" iedName="BRTP3_03_IN1">
        <Address>
          <P type="IP" xsi:type="tP_IP">192.168.137.66</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">192.168.137.1</P>
          <P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
          <P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
          <P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
          <P type="OSI-AP-Title">1,3,9999,33</P>
          <P type="OSI-AE-Qualifier">1</P>
        </Address>
      </ConnectedAP>
      <ConnectedAP apName="AP1" iedName="BRTP2_10_FIDER">
        <Address>
          <P type="IP" xsi:type="tP_IP">192.168.137.49</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">192.168.137.1</P>
          <P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
          <P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
          <P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
          <P type="OSI-AP-Title">1,3,9999,33</P>
          <P type="OSI-AE-Qualifier">1</P>
        </Address>
      </ConnectedAP>
      <ConnectedAP apName="SMT" iedName="SMT">
        <Address>
          <P type="IP">127.0.0.1</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
      </ConnectedAP>
    </SubNetwork>
  </Communication>
  <IED desc="C264_BRTP_1" manufacturer="Schneider Electric" name="C264_BRTP_1" type="C264">
    <Services>
      <DynAssociation/>
      <GetDataObjectDefinition/>
      <DataObjectDirectory/>
      <GetDataSetValue/>
      <DataSetDirectory/>
      <ReadWrite/>
      <GetCBValues/>
      <ReportSettings bufTime="Dyn" cbName="Fix" datSet="Fix" intgPd="Dyn" optFields="Dyn" rptID="Fix" trgOps="Dyn"/>
      <ConfDataSet max="100" maxAttributes="500" modify="false"/>
      <ConfReportControl max="35"/>
      <GOOSE max="1"/>
      <FileHandling/>
      <ConfLNs fixLnInst="true" fixPrefix="true"/>
    </Services>
    <AccessPoint name="AP1">
      <Server>
        <Authentication/>
        <LDevice inst="SYSTEM">
          <LN0 inst="" lnClass="LLN0" lnType="C264_BKTP_1_1_CONTROL_LLN0">
            <DataSet name="LLN0URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="SYSTEM" lnClass="LLN0"/>
              <FCDA doName="Beh" fc="ST" ldInst="SYSTEM" lnClass="LLN0"/>
              <FCDA doName="Health" fc="ST" ldInst="SYSTEM" lnClass="LLN0"/>
              <FCDA doName="Loc" fc="ST" ldInst="SYSTEM" lnClass="LLN0"/>
            </DataSet>
            <DataSet name="LLN0BRptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="SYSTEM" lnClass="LLN0"/>
              <FCDA doName="Loc" fc="ST" ldInst="SYSTEM" lnClass="LLN0"/>
              <FCDA doName="Mod" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="SyncSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AllCCUSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AllDIUSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AllDOUSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AllAIUSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AllAOUSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AllTMUSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AllCommSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AllIEDSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="GHUSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="BIUSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt0" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt1" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt2" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt3" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt4" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt5" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt6" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt7" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt8" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt9" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt10" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt11" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt12" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt13" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt14" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIStop" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt0" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt1" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt2" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt3" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt4" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt5" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt6" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt7" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt8" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt9" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt10" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt11" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt12" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt13" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt14" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt0" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt1" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt2" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt3" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt4" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt5" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt6" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt7" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt8" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt9" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt10" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt11" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt12" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt13" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt14" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AIUSt0" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AIUSt1" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AIUSt2" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AIUSt3" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AIUSt4" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AIUSt5" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AOUSt0" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AOUSt1" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AOUSt2" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AOUSt3" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="TMUSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="PrintSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="RedSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="FailSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="PLCSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="PhyHealth" fc="ST" ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
              <FCDA doName="OutOv1" fc="ST" ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
              <FCDA doName="OutOv2" fc="ST" ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
              <FCDA doName="OutOv3" fc="ST" ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
              <FCDA doName="OutOv4" fc="ST" ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
              <FCDA doName="Proxy" fc="ST" ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="true" confRev="1" datSet="LLN0BRptStDs" name="brcbST" rptID="C264_BRTP_1SYSTEM/LLN0$BR$brcbST">
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="true" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
              <RptEnabled max="4"/>
            </ReportControl>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="LLN0URptStDs" name="urcbST" rptID="C264_BRTP_1SYSTEM/LLN0$RP$urcbST">
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
            <DOI name="NamPlt">
              <DAI name="ldNs">
                <Val>PACiS IEC 61850-2010</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN inst="1" lnClass="LPHD" lnType="C264_BKTP_1_1_SYSTEM_LPHD1" prefix="">
            <DataSet name="LPHD1URptStDs">
              <FCDA doName="PhyHealth" fc="ST" ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
              <FCDA doName="OutOv1" fc="ST" ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
              <FCDA doName="OutOv2" fc="ST" ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
              <FCDA doName="OutOv3" fc="ST" ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
              <FCDA doName="OutOv4" fc="ST" ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
              <FCDA doName="Proxy" fc="ST" ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="LPHD1URptStDs" name="urcbST" rptID="C264_BRTP_1SYSTEM/LPHD1$RP$urcbST">
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="1" lnClass="DIAG" lnType="C264_BKTP_1_1_C26xDIAG" prefix="C26x">
            <DataSet name="C26xDIAG1URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="Beh" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="Health" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="SyncSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AllCCUSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AllDIUSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AllDOUSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AllAIUSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AllAOUSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AllTMUSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AllCommSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AllIEDSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="GHUSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="BIUSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt0" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt1" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt2" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt3" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt4" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt5" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt6" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt7" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt8" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt9" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt10" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt11" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt12" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt13" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt14" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIStop" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt0" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt1" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt2" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt3" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt4" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt5" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt6" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt7" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt8" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt9" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt10" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt11" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt12" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt13" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt14" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt0" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt1" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt2" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt3" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt4" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt5" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt6" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt7" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt8" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt9" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt10" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt11" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt12" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt13" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt14" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AIUSt0" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AIUSt1" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AIUSt2" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AIUSt3" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AIUSt4" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AIUSt5" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AOUSt0" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AOUSt1" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AOUSt2" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AOUSt3" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="TMUSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="PrintSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="RedSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="FailSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="PLCSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="C26xDIAG1URptStDs" name="urcbST" rptID="C264_BRTP_1SYSTEM/C26xDIAG1$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
        </LDevice>
        <LDevice inst="CONTROL">
          <LN0 inst="" lnClass="LLN0" lnType="C264_BKTP_1_1_CONTROL_LLN0">
            <DataSet name="dsGooseST">
              <FCDA daName="stVal" doName="LocSubst" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
              <FCDA daName="q" doName="LocSubst" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
            </DataSet>
            <DataSet name="LLN0URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="LLN0"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="LLN0"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="LLN0"/>
              <FCDA doName="Loc" fc="ST" ldInst="CONTROL" lnClass="LLN0"/>
            </DataSet>
            <DataSet name="LLN0BRptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="LLN0"/>
              <FCDA doName="Loc" fc="ST" ldInst="CONTROL" lnClass="LLN0"/>
              <FCDA doName="PhyHealth" fc="ST" ldInst="CONTROL" lnClass="LPHD" lnInst="1"/>
              <FCDA doName="Proxy" fc="ST" ldInst="CONTROL" lnClass="LPHD" lnInst="1"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="1"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="1"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="1"/>
              <FCDA doName="Ind3" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="1"/>
              <FCDA doName="Ind4" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="1"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
              <FCDA doName="LocSubst" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="7"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="7"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="7"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="8"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="8"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="8"/>
              <FCDA doName="Ind3" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="8"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="9"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="9"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="9"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="13"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="13"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="13"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="14"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="14"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="15"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="17"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="18"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="18"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="19"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="20"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="20"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="22"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="22"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="23"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="23"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="23"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="24"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="24"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="25"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="25"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="26"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="26"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="27"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="27"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="28"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="28"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="28"/>
              <FCDA doName="Ind3" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="28"/>
              <FCDA doName="Ind4" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="28"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="true" confRev="1" datSet="LLN0BRptStDs" name="brcbST" rptID="C264_BRTP_1CONTROL/LLN0$BR$brcbST">
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="true" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
              <RptEnabled max="4"/>
            </ReportControl>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="LLN0URptStDs" name="urcbST" rptID="C264_BRTP_1CONTROL/LLN0$RP$urcbST">
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
            <DOI name="NamPlt">
              <DAI name="ldNs">
                <Val>PACiS IEC 61850-2010</Val>
              </DAI>
            </DOI>
            <GSEControl appID="C264_BRTP_1_ST" confRev="1" datSet="dsGooseST" name="cbGooseST" type="GOOSE"/>
          </LN0>
          <LN inst="1" lnClass="LPHD" lnType="C264_BKTP_1_1_CONTROL_LPHD1" prefix="">
            <DataSet name="LPHD1URptStDs">
              <FCDA doName="PhyHealth" fc="ST" ldInst="CONTROL" lnClass="LPHD" lnInst="1"/>
              <FCDA doName="Proxy" fc="ST" ldInst="CONTROL" lnClass="LPHD" lnInst="1"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="LPHD1URptStDs" name="urcbST" rptID="C264_BRTP_1CONTROL/LPHD1$RP$urcbST">
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="1" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO1" prefix="">
            <DataSet name="GGIO1URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="1"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="1"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="1"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="1"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="1"/>
              <FCDA doName="Ind3" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="1"/>
              <FCDA doName="Ind4" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="1"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO1URptStDs" name="urcbST" rptID="C264_BRTP_1CONTROL/GGIO1$RP$urcbST">
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="2" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO2" prefix="">
            <DataSet name="GGIO2URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
              <FCDA doName="LocSubst" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO2URptStDs" name="urcbST" rptID="C264_BRTP_1CONTROL/GGIO2$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
            <DOI name="LocSubst">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="3" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO18" prefix="">
            <DataSet name="GGIO3URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO3URptStDs" name="urcbST" rptID="C264_BRTP_1CONTROL/GGIO3$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="4" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO18" prefix="">
            <DataSet name="GGIO4URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO4URptStDs" name="urcbST" rptID="C264_BRTP_1CONTROL/GGIO4$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="5" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO18" prefix="">
            <DataSet name="GGIO5URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO5URptStDs" name="urcbST" rptID="C264_BRTP_1CONTROL/GGIO5$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="6" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO18" prefix="">
            <DataSet name="GGIO6URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO6URptStDs" name="urcbST" rptID="C264_BRTP_1CONTROL/GGIO6$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="7" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO18" prefix="">
            <DataSet name="GGIO7URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="7"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="7"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="7"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="7"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="7"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO7URptStDs" name="urcbST" rptID="C264_BRTP_1CONTROL/GGIO7$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="8" lnClass="GGIO" lnType="C264_BRTP_1_CONTROL_GGIO8" prefix="">
            <DataSet name="GGIO8URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="8"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="8"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="8"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="8"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="8"/>
              <FCDA doName="Ind3" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="8"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO8URptStDs" name="urcbST" rptID="C264_BRTP_1CONTROL/GGIO8$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="9" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO18" prefix="">
            <DataSet name="GGIO9URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="9"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="9"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="9"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="9"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="9"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO9URptStDs" name="urcbST" rptID="C264_BRTP_1CONTROL/GGIO9$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="10" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO18" prefix="">
            <DataSet name="GGIO10URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO10URptStDs" name="urcbST" rptID="C264_BRTP_1CONTROL/GGIO10$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="11" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO18" prefix="">
            <DataSet name="GGIO11URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO11URptStDs" name="urcbST" rptID="C264_BRTP_1CONTROL/GGIO11$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="12" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO18" prefix="">
            <DataSet name="GGIO12URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO12URptStDs" name="urcbST" rptID="C264_BRTP_1CONTROL/GGIO12$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="13" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO18" prefix="">
            <DataSet name="GGIO13URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="13"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="13"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="13"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="13"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="13"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO13URptStDs" name="urcbST" rptID="C264_BRTP_1CONTROL/GGIO13$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="14" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO11" prefix="">
            <DataSet name="GGIO14URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="14"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="14"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="14"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="14"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO14URptStDs" name="urcbST" rptID="C264_BRTP_1CONTROL/GGIO14$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="15" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO10" prefix="">
            <DataSet name="GGIO15URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="15"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="15"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="15"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO15URptStDs" name="urcbST" rptID="C264_BRTP_1CONTROL/GGIO15$RP$urcbST">
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
            <DOI name="SPCSO1">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="16" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO11" prefix="">
            <DataSet name="GGIO16URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO16URptStDs" name="urcbST" rptID="C264_BRTP_1CONTROL/GGIO16$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="17" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO10" prefix="">
            <DataSet name="GGIO17URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="17"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="17"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="17"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO17URptStDs" name="urcbST" rptID="C264_BRTP_1CONTROL/GGIO17$RP$urcbST">
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
            <DOI name="SPCSO1">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="18" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO11" prefix="">
            <DataSet name="GGIO18URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="18"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="18"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="18"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="18"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO18URptStDs" name="urcbST" rptID="C264_BRTP_1CONTROL/GGIO18$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="19" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO10" prefix="">
            <DataSet name="GGIO19URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="19"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="19"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="19"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO19URptStDs" name="urcbST" rptID="C264_BRTP_1CONTROL/GGIO19$RP$urcbST">
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
            <DOI name="SPCSO1">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="20" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO11" prefix="">
            <DataSet name="GGIO20URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="20"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="20"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="20"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="20"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO20URptStDs" name="urcbST" rptID="C264_BRTP_1CONTROL/GGIO20$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="21" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO11" prefix="">
            <DataSet name="GGIO21URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO21URptStDs" name="urcbST" rptID="C264_BRTP_1CONTROL/GGIO21$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="22" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO11" prefix="">
            <DataSet name="GGIO22URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="22"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="22"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="22"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="22"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO22URptStDs" name="urcbST" rptID="C264_BRTP_1CONTROL/GGIO22$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="23" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO18" prefix="">
            <DataSet name="GGIO23URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="23"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="23"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="23"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="23"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="23"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO23URptStDs" name="urcbST" rptID="C264_BRTP_1CONTROL/GGIO23$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="24" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO11" prefix="">
            <DataSet name="GGIO24URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="24"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="24"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="24"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="24"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO24URptStDs" name="urcbST" rptID="C264_BRTP_1CONTROL/GGIO24$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="25" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO11" prefix="">
            <DataSet name="GGIO25URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="25"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="25"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="25"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="25"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO25URptStDs" name="urcbST" rptID="C264_BRTP_1CONTROL/GGIO25$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="26" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO11" prefix="">
            <DataSet name="GGIO26URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="26"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="26"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="26"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="26"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO26URptStDs" name="urcbST" rptID="C264_BRTP_1CONTROL/GGIO26$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="27" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO11" prefix="">
            <DataSet name="GGIO27URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="27"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="27"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="27"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="27"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO27URptStDs" name="urcbST" rptID="C264_BRTP_1CONTROL/GGIO27$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="28" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO1" prefix="">
            <DataSet name="GGIO28URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="28"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="28"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="28"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="28"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="28"/>
              <FCDA doName="Ind3" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="28"/>
              <FCDA doName="Ind4" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="28"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO28URptStDs" name="urcbST" rptID="C264_BRTP_1CONTROL/GGIO28$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED desc="C264_BRTP_2" manufacturer="Schneider Electric" name="C264_BRTP_2" type="C264">
    <Services>
      <DynAssociation/>
      <GetDataObjectDefinition/>
      <DataObjectDirectory/>
      <GetDataSetValue/>
      <DataSetDirectory/>
      <ReadWrite/>
      <GetCBValues/>
      <ReportSettings bufTime="Dyn" cbName="Fix" datSet="Fix" intgPd="Dyn" optFields="Dyn" rptID="Fix" trgOps="Dyn"/>
      <ConfDataSet max="100" maxAttributes="500" modify="false"/>
      <ConfReportControl max="47"/>
      <GOOSE max="1"/>
      <FileHandling/>
      <ConfLNs fixLnInst="true" fixPrefix="true"/>
    </Services>
    <AccessPoint name="AP1">
      <Server>
        <Authentication/>
        <LDevice inst="SYSTEM">
          <LN0 inst="" lnClass="LLN0" lnType="C264_BKTP_1_1_CONTROL_LLN0">
            <DataSet name="LLN0URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="SYSTEM" lnClass="LLN0"/>
              <FCDA doName="Beh" fc="ST" ldInst="SYSTEM" lnClass="LLN0"/>
              <FCDA doName="Health" fc="ST" ldInst="SYSTEM" lnClass="LLN0"/>
              <FCDA doName="Loc" fc="ST" ldInst="SYSTEM" lnClass="LLN0"/>
            </DataSet>
            <DataSet name="LLN0BRptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="SYSTEM" lnClass="LLN0"/>
              <FCDA doName="Loc" fc="ST" ldInst="SYSTEM" lnClass="LLN0"/>
              <FCDA doName="Mod" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="SyncSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AllCCUSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AllDIUSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AllDOUSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AllAIUSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AllAOUSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AllTMUSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AllCommSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AllIEDSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="GHUSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="BIUSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt0" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt1" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt2" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt3" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt4" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt5" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt6" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt7" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt8" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt9" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt10" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt11" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt12" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt13" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt14" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIStop" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt0" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt1" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt2" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt3" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt4" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt5" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt6" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt7" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt8" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt9" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt10" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt11" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt12" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt13" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt14" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt0" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt1" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt2" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt3" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt4" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt5" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt6" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt7" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt8" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt9" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt10" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt11" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt12" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt13" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt14" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AIUSt0" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AIUSt1" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AIUSt2" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AIUSt3" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AIUSt4" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AIUSt5" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AOUSt0" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AOUSt1" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AOUSt2" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AOUSt3" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="TMUSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="PrintSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="RedSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="FailSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="PLCSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="PhyHealth" fc="ST" ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
              <FCDA doName="OutOv1" fc="ST" ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
              <FCDA doName="OutOv2" fc="ST" ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
              <FCDA doName="OutOv3" fc="ST" ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
              <FCDA doName="OutOv4" fc="ST" ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
              <FCDA doName="Proxy" fc="ST" ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="true" confRev="1" datSet="LLN0BRptStDs" name="brcbST" rptID="C264_BRTP_2SYSTEM/LLN0$BR$brcbST">
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="true" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
              <RptEnabled max="4"/>
            </ReportControl>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="LLN0URptStDs" name="urcbST" rptID="C264_BRTP_2SYSTEM/LLN0$RP$urcbST">
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
            <DOI name="NamPlt">
              <DAI name="ldNs">
                <Val>PACiS IEC 61850-2010</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN inst="1" lnClass="LPHD" lnType="C264_BKTP_1_1_SYSTEM_LPHD1" prefix="">
            <DataSet name="LPHD1URptStDs">
              <FCDA doName="PhyHealth" fc="ST" ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
              <FCDA doName="OutOv1" fc="ST" ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
              <FCDA doName="OutOv2" fc="ST" ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
              <FCDA doName="OutOv3" fc="ST" ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
              <FCDA doName="OutOv4" fc="ST" ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
              <FCDA doName="Proxy" fc="ST" ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="LPHD1URptStDs" name="urcbST" rptID="C264_BRTP_2SYSTEM/LPHD1$RP$urcbST">
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="1" lnClass="DIAG" lnType="C264_BKTP_1_1_C26xDIAG" prefix="C26x">
            <DataSet name="C26xDIAG1URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="Beh" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="Health" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="SyncSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AllCCUSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AllDIUSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AllDOUSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AllAIUSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AllAOUSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AllTMUSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AllCommSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AllIEDSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="GHUSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="BIUSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt0" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt1" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt2" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt3" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt4" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt5" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt6" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt7" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt8" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt9" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt10" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt11" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt12" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt13" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt14" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIStop" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt0" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt1" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt2" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt3" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt4" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt5" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt6" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt7" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt8" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt9" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt10" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt11" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt12" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt13" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt14" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt0" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt1" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt2" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt3" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt4" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt5" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt6" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt7" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt8" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt9" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt10" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt11" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt12" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt13" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt14" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AIUSt0" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AIUSt1" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AIUSt2" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AIUSt3" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AIUSt4" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AIUSt5" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AOUSt0" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AOUSt1" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AOUSt2" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AOUSt3" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="TMUSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="PrintSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="RedSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="FailSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="PLCSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="C26xDIAG1URptStDs" name="urcbST" rptID="C264_BRTP_2SYSTEM/C26xDIAG1$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
        </LDevice>
        <LDevice inst="CONTROL">
          <LN0 inst="" lnClass="LLN0" lnType="C264_BKTP_1_1_CONTROL_LLN0">
            <DataSet name="dsGooseST">
              <FCDA daName="stVal" doName="LocSubst" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
              <FCDA daName="q" doName="LocSubst" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
            </DataSet>
            <DataSet name="LLN0URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="LLN0"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="LLN0"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="LLN0"/>
              <FCDA doName="Loc" fc="ST" ldInst="CONTROL" lnClass="LLN0"/>
            </DataSet>
            <DataSet name="LLN0BRptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="LLN0"/>
              <FCDA doName="Loc" fc="ST" ldInst="CONTROL" lnClass="LLN0"/>
              <FCDA doName="PhyHealth" fc="ST" ldInst="CONTROL" lnClass="LPHD" lnInst="1"/>
              <FCDA doName="Proxy" fc="ST" ldInst="CONTROL" lnClass="LPHD" lnInst="1"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="1"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="1"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="1"/>
              <FCDA doName="Ind3" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="1"/>
              <FCDA doName="Ind4" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="1"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
              <FCDA doName="LocSubst" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="7"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="7"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="8"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="9"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="9"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="13"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="13"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="14"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="15"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="15"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="17"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="17"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="17"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="18"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="18"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="18"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="19"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="20"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="20"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="22"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="22"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="22"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="23"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="23"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="24"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="24"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="25"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="25"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="25"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="26"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="26"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="26"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="27"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="27"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="27"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="28"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="28"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="28"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="29"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="29"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="29"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="30"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="30"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="30"/>
              <FCDA doName="Ind3" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="30"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="31"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="31"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="31"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="32"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="32"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="32"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="33"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="33"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="33"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="34"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="34"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="34"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="35"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="35"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="35"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="36"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="36"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="37"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="37"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="38"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="38"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="39"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="39"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="40"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="40"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="40"/>
              <FCDA doName="Ind3" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="40"/>
              <FCDA doName="Ind4" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="40"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="true" confRev="1" datSet="LLN0BRptStDs" name="brcbST" rptID="C264_BRTP_2CONTROL/LLN0$BR$brcbST">
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="true" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
              <RptEnabled max="4"/>
            </ReportControl>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="LLN0URptStDs" name="urcbST" rptID="C264_BRTP_2CONTROL/LLN0$RP$urcbST">
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
            <DOI name="NamPlt">
              <DAI name="ldNs">
                <Val>PACiS IEC 61850-2010</Val>
              </DAI>
            </DOI>
            <GSEControl appID="C264_BRTP_2_ST" confRev="1" datSet="dsGooseST" name="cbGooseST" type="GOOSE"/>
          </LN0>
          <LN inst="1" lnClass="LPHD" lnType="C264_BKTP_1_1_CONTROL_LPHD1" prefix="">
            <DataSet name="LPHD1URptStDs">
              <FCDA doName="PhyHealth" fc="ST" ldInst="CONTROL" lnClass="LPHD" lnInst="1"/>
              <FCDA doName="Proxy" fc="ST" ldInst="CONTROL" lnClass="LPHD" lnInst="1"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="LPHD1URptStDs" name="urcbST" rptID="C264_BRTP_2CONTROL/LPHD1$RP$urcbST">
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="1" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO1" prefix="">
            <DataSet name="GGIO1URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="1"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="1"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="1"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="1"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="1"/>
              <FCDA doName="Ind3" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="1"/>
              <FCDA doName="Ind4" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="1"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO1URptStDs" name="urcbST" rptID="C264_BRTP_2CONTROL/GGIO1$RP$urcbST">
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="2" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO2" prefix="">
            <DataSet name="GGIO2URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
              <FCDA doName="LocSubst" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO2URptStDs" name="urcbST" rptID="C264_BRTP_2CONTROL/GGIO2$RP$urcbST">
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
            <DOI name="LocSubst">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="3" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO11" prefix="">
            <DataSet name="GGIO3URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO3URptStDs" name="urcbST" rptID="C264_BRTP_2CONTROL/GGIO3$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="4" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO10" prefix="">
            <DataSet name="GGIO4URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO4URptStDs" name="urcbST" rptID="C264_BRTP_2CONTROL/GGIO4$RP$urcbST">
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
            <DOI name="SPCSO1">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="5" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO11" prefix="">
            <DataSet name="GGIO5URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO5URptStDs" name="urcbST" rptID="C264_BRTP_2CONTROL/GGIO5$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="6" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO10" prefix="">
            <DataSet name="GGIO6URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO6URptStDs" name="urcbST" rptID="C264_BRTP_2CONTROL/GGIO6$RP$urcbST">
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
            <DOI name="SPCSO1">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="7" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO11" prefix="">
            <DataSet name="GGIO7URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="7"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="7"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="7"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="7"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO7URptStDs" name="urcbST" rptID="C264_BRTP_2CONTROL/GGIO7$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="8" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO10" prefix="">
            <DataSet name="GGIO8URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="8"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="8"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="8"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO8URptStDs" name="urcbST" rptID="C264_BRTP_2CONTROL/GGIO8$RP$urcbST">
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
            <DOI name="SPCSO1">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="9" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO11" prefix="">
            <DataSet name="GGIO9URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="9"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="9"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="9"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="9"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO9URptStDs" name="urcbST" rptID="C264_BRTP_2CONTROL/GGIO9$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="10" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO10" prefix="">
            <DataSet name="GGIO10URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO10URptStDs" name="urcbST" rptID="C264_BRTP_2CONTROL/GGIO10$RP$urcbST">
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
            <DOI name="SPCSO1">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="11" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO11" prefix="">
            <DataSet name="GGIO11URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO11URptStDs" name="urcbST" rptID="C264_BRTP_2CONTROL/GGIO11$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="12" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO10" prefix="">
            <DataSet name="GGIO12URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO12URptStDs" name="urcbST" rptID="C264_BRTP_2CONTROL/GGIO12$RP$urcbST">
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
            <DOI name="SPCSO1">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="13" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO11" prefix="">
            <DataSet name="GGIO13URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="13"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="13"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="13"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="13"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO13URptStDs" name="urcbST" rptID="C264_BRTP_2CONTROL/GGIO13$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="14" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO10" prefix="">
            <DataSet name="GGIO14URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="14"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="14"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="14"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO14URptStDs" name="urcbST" rptID="C264_BRTP_2CONTROL/GGIO14$RP$urcbST">
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
            <DOI name="SPCSO1">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="15" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO11" prefix="">
            <DataSet name="GGIO15URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="15"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="15"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="15"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="15"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO15URptStDs" name="urcbST" rptID="C264_BRTP_2CONTROL/GGIO15$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="16" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO10" prefix="">
            <DataSet name="GGIO16URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO16URptStDs" name="urcbST" rptID="C264_BRTP_2CONTROL/GGIO16$RP$urcbST">
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
            <DOI name="SPCSO1">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="17" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO18" prefix="">
            <DataSet name="GGIO17URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="17"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="17"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="17"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="17"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="17"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO17URptStDs" name="urcbST" rptID="C264_BRTP_2CONTROL/GGIO17$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="18" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO18" prefix="">
            <DataSet name="GGIO18URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="18"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="18"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="18"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="18"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="18"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO18URptStDs" name="urcbST" rptID="C264_BRTP_2CONTROL/GGIO18$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="19" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO10" prefix="">
            <DataSet name="GGIO19URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="19"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="19"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="19"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO19URptStDs" name="urcbST" rptID="C264_BRTP_2CONTROL/GGIO19$RP$urcbST">
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
            <DOI name="SPCSO1">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="20" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO11" prefix="">
            <DataSet name="GGIO20URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="20"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="20"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="20"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="20"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO20URptStDs" name="urcbST" rptID="C264_BRTP_2CONTROL/GGIO20$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="21" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO11" prefix="">
            <DataSet name="GGIO21URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO21URptStDs" name="urcbST" rptID="C264_BRTP_2CONTROL/GGIO21$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="22" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO18" prefix="">
            <DataSet name="GGIO22URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="22"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="22"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="22"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="22"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="22"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO22URptStDs" name="urcbST" rptID="C264_BRTP_2CONTROL/GGIO22$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="23" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO11" prefix="">
            <DataSet name="GGIO23URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="23"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="23"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="23"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="23"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO23URptStDs" name="urcbST" rptID="C264_BRTP_2CONTROL/GGIO23$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="24" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO11" prefix="">
            <DataSet name="GGIO24URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="24"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="24"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="24"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="24"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO24URptStDs" name="urcbST" rptID="C264_BRTP_2CONTROL/GGIO24$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="25" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO18" prefix="">
            <DataSet name="GGIO25URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="25"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="25"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="25"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="25"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="25"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO25URptStDs" name="urcbST" rptID="C264_BRTP_2CONTROL/GGIO25$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="26" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO18" prefix="">
            <DataSet name="GGIO26URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="26"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="26"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="26"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="26"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="26"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO26URptStDs" name="urcbST" rptID="C264_BRTP_2CONTROL/GGIO26$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="27" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO18" prefix="">
            <DataSet name="GGIO27URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="27"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="27"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="27"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="27"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="27"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO27URptStDs" name="urcbST" rptID="C264_BRTP_2CONTROL/GGIO27$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="28" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO18" prefix="">
            <DataSet name="GGIO28URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="28"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="28"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="28"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="28"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="28"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO28URptStDs" name="urcbST" rptID="C264_BRTP_2CONTROL/GGIO28$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="29" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO18" prefix="">
            <DataSet name="GGIO29URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="29"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="29"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="29"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="29"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="29"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO29URptStDs" name="urcbST" rptID="C264_BRTP_2CONTROL/GGIO29$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="30" lnClass="GGIO" lnType="C264_BRTP_1_CONTROL_GGIO8" prefix="">
            <DataSet name="GGIO30URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="30"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="30"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="30"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="30"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="30"/>
              <FCDA doName="Ind3" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="30"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO30URptStDs" name="urcbST" rptID="C264_BRTP_2CONTROL/GGIO30$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="31" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO18" prefix="">
            <DataSet name="GGIO31URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="31"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="31"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="31"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="31"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="31"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO31URptStDs" name="urcbST" rptID="C264_BRTP_2CONTROL/GGIO31$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="32" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO18" prefix="">
            <DataSet name="GGIO32URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="32"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="32"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="32"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="32"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="32"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO32URptStDs" name="urcbST" rptID="C264_BRTP_2CONTROL/GGIO32$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="33" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO18" prefix="">
            <DataSet name="GGIO33URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="33"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="33"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="33"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="33"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="33"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO33URptStDs" name="urcbST" rptID="C264_BRTP_2CONTROL/GGIO33$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="34" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO18" prefix="">
            <DataSet name="GGIO34URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="34"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="34"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="34"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="34"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="34"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO34URptStDs" name="urcbST" rptID="C264_BRTP_2CONTROL/GGIO34$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="35" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO18" prefix="">
            <DataSet name="GGIO35URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="35"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="35"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="35"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="35"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="35"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO35URptStDs" name="urcbST" rptID="C264_BRTP_2CONTROL/GGIO35$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="36" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO11" prefix="">
            <DataSet name="GGIO36URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="36"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="36"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="36"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="36"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO36URptStDs" name="urcbST" rptID="C264_BRTP_2CONTROL/GGIO36$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="37" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO11" prefix="">
            <DataSet name="GGIO37URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="37"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="37"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="37"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="37"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO37URptStDs" name="urcbST" rptID="C264_BRTP_2CONTROL/GGIO37$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="38" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO11" prefix="">
            <DataSet name="GGIO38URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="38"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="38"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="38"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="38"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO38URptStDs" name="urcbST" rptID="C264_BRTP_2CONTROL/GGIO38$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="39" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO11" prefix="">
            <DataSet name="GGIO39URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="39"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="39"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="39"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="39"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO39URptStDs" name="urcbST" rptID="C264_BRTP_2CONTROL/GGIO39$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="40" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO1" prefix="">
            <DataSet name="GGIO40URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="40"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="40"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="40"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="40"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="40"/>
              <FCDA doName="Ind3" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="40"/>
              <FCDA doName="Ind4" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="40"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO40URptStDs" name="urcbST" rptID="C264_BRTP_2CONTROL/GGIO40$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED desc="C264_BRTP_3" manufacturer="Schneider Electric" name="C264_BRTP_3" type="C264">
    <Services>
      <DynAssociation/>
      <GetDataObjectDefinition/>
      <DataObjectDirectory/>
      <GetDataSetValue/>
      <DataSetDirectory/>
      <ReadWrite/>
      <GetCBValues/>
      <ReportSettings bufTime="Dyn" cbName="Fix" datSet="Fix" intgPd="Dyn" optFields="Dyn" rptID="Fix" trgOps="Dyn"/>
      <ConfDataSet max="100" maxAttributes="500" modify="false"/>
      <ConfReportControl max="28"/>
      <GOOSE max="1"/>
      <FileHandling/>
      <ConfLNs fixLnInst="true" fixPrefix="true"/>
    </Services>
    <AccessPoint name="AP1">
      <Server>
        <Authentication/>
        <LDevice inst="SYSTEM">
          <LN0 inst="" lnClass="LLN0" lnType="C264_BKTP_1_1_CONTROL_LLN0">
            <DataSet name="LLN0URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="SYSTEM" lnClass="LLN0"/>
              <FCDA doName="Beh" fc="ST" ldInst="SYSTEM" lnClass="LLN0"/>
              <FCDA doName="Health" fc="ST" ldInst="SYSTEM" lnClass="LLN0"/>
              <FCDA doName="Loc" fc="ST" ldInst="SYSTEM" lnClass="LLN0"/>
            </DataSet>
            <DataSet name="LLN0BRptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="SYSTEM" lnClass="LLN0"/>
              <FCDA doName="Loc" fc="ST" ldInst="SYSTEM" lnClass="LLN0"/>
              <FCDA doName="Mod" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="SyncSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AllCCUSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AllDIUSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AllDOUSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AllAIUSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AllAOUSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AllTMUSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AllCommSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AllIEDSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="GHUSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="BIUSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt0" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt1" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt2" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt3" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt4" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt5" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt6" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt7" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt8" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt9" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt10" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt11" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt12" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt13" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt14" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIStop" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt0" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt1" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt2" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt3" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt4" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt5" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt6" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt7" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt8" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt9" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt10" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt11" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt12" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt13" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt14" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt0" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt1" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt2" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt3" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt4" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt5" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt6" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt7" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt8" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt9" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt10" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt11" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt12" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt13" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt14" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AIUSt0" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AIUSt1" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AIUSt2" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AIUSt3" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AIUSt4" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AIUSt5" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AOUSt0" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AOUSt1" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AOUSt2" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AOUSt3" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="TMUSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="PrintSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="RedSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="FailSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="PLCSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="PhyHealth" fc="ST" ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
              <FCDA doName="OutOv1" fc="ST" ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
              <FCDA doName="OutOv2" fc="ST" ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
              <FCDA doName="OutOv3" fc="ST" ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
              <FCDA doName="OutOv4" fc="ST" ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
              <FCDA doName="Proxy" fc="ST" ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="true" confRev="1" datSet="LLN0BRptStDs" name="brcbST" rptID="C264_BRTP_3SYSTEM/LLN0$BR$brcbST">
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="true" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
              <RptEnabled max="4"/>
            </ReportControl>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="LLN0URptStDs" name="urcbST" rptID="C264_BRTP_3SYSTEM/LLN0$RP$urcbST">
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
            <DOI name="NamPlt">
              <DAI name="ldNs">
                <Val>PACiS IEC 61850-2010</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN inst="1" lnClass="LPHD" lnType="C264_BKTP_1_1_SYSTEM_LPHD1" prefix="">
            <DataSet name="LPHD1URptStDs">
              <FCDA doName="PhyHealth" fc="ST" ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
              <FCDA doName="OutOv1" fc="ST" ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
              <FCDA doName="OutOv2" fc="ST" ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
              <FCDA doName="OutOv3" fc="ST" ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
              <FCDA doName="OutOv4" fc="ST" ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
              <FCDA doName="Proxy" fc="ST" ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="LPHD1URptStDs" name="urcbST" rptID="C264_BRTP_3SYSTEM/LPHD1$RP$urcbST">
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="1" lnClass="DIAG" lnType="C264_BKTP_1_1_C26xDIAG" prefix="C26x">
            <DataSet name="C26xDIAG1URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="Beh" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="Health" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="SyncSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AllCCUSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AllDIUSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AllDOUSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AllAIUSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AllAOUSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AllTMUSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AllCommSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AllIEDSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="GHUSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="BIUSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt0" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt1" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt2" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt3" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt4" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt5" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt6" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt7" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt8" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt9" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt10" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt11" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt12" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt13" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt14" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIStop" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt0" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt1" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt2" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt3" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt4" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt5" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt6" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt7" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt8" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt9" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt10" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt11" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt12" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt13" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt14" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt0" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt1" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt2" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt3" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt4" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt5" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt6" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt7" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt8" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt9" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt10" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt11" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt12" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt13" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt14" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AIUSt0" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AIUSt1" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AIUSt2" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AIUSt3" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AIUSt4" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AIUSt5" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AOUSt0" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AOUSt1" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AOUSt2" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AOUSt3" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="TMUSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="PrintSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="RedSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="FailSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="PLCSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="C26xDIAG1URptStDs" name="urcbST" rptID="C264_BRTP_3SYSTEM/C26xDIAG1$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
        </LDevice>
        <LDevice inst="CONTROL">
          <LN0 inst="" lnClass="LLN0" lnType="C264_BKTP_1_1_CONTROL_LLN0">
            <DataSet name="dsGooseST">
              <FCDA daName="stVal" doName="LocSubst" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
              <FCDA daName="q" doName="LocSubst" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
            </DataSet>
            <DataSet name="LLN0URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="LLN0"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="LLN0"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="LLN0"/>
              <FCDA doName="Loc" fc="ST" ldInst="CONTROL" lnClass="LLN0"/>
            </DataSet>
            <DataSet name="LLN0BRptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="LLN0"/>
              <FCDA doName="Loc" fc="ST" ldInst="CONTROL" lnClass="LLN0"/>
              <FCDA doName="PhyHealth" fc="ST" ldInst="CONTROL" lnClass="LPHD" lnInst="1"/>
              <FCDA doName="Proxy" fc="ST" ldInst="CONTROL" lnClass="LPHD" lnInst="1"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="1"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="1"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="1"/>
              <FCDA doName="Ind3" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="1"/>
              <FCDA doName="Ind4" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="1"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
              <FCDA doName="LocSubst" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="7"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="7"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="7"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="8"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="8"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="9"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="13"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="14"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="14"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="15"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="15"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="17"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="17"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="18"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="18"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="19"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="19"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="20"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="20"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
              <FCDA doName="Ind3" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
              <FCDA doName="Ind4" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="true" confRev="1" datSet="LLN0BRptStDs" name="brcbST" rptID="C264_BRTP_3CONTROL/LLN0$BR$brcbST">
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="true" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
              <RptEnabled max="4"/>
            </ReportControl>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="LLN0URptStDs" name="urcbST" rptID="C264_BRTP_3CONTROL/LLN0$RP$urcbST">
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
            <DOI name="NamPlt">
              <DAI name="ldNs">
                <Val>PACiS IEC 61850-2010</Val>
              </DAI>
            </DOI>
            <GSEControl appID="C264_BRTP_3_ST" confRev="1" datSet="dsGooseST" name="cbGooseST" type="GOOSE"/>
          </LN0>
          <LN inst="1" lnClass="LPHD" lnType="C264_BKTP_1_1_CONTROL_LPHD1" prefix="">
            <DataSet name="LPHD1URptStDs">
              <FCDA doName="PhyHealth" fc="ST" ldInst="CONTROL" lnClass="LPHD" lnInst="1"/>
              <FCDA doName="Proxy" fc="ST" ldInst="CONTROL" lnClass="LPHD" lnInst="1"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="LPHD1URptStDs" name="urcbST" rptID="C264_BRTP_3CONTROL/LPHD1$RP$urcbST">
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="1" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO1" prefix="">
            <DataSet name="GGIO1URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="1"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="1"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="1"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="1"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="1"/>
              <FCDA doName="Ind3" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="1"/>
              <FCDA doName="Ind4" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="1"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO1URptStDs" name="urcbST" rptID="C264_BRTP_3CONTROL/GGIO1$RP$urcbST">
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="2" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO2" prefix="">
            <DataSet name="GGIO2URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
              <FCDA doName="LocSubst" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO2URptStDs" name="urcbST" rptID="C264_BRTP_3CONTROL/GGIO2$RP$urcbST">
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
            <DOI name="LocSubst">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="3" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO18" prefix="">
            <DataSet name="GGIO3URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO3URptStDs" name="urcbST" rptID="C264_BRTP_3CONTROL/GGIO3$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="4" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO18" prefix="">
            <DataSet name="GGIO4URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO4URptStDs" name="urcbST" rptID="C264_BRTP_3CONTROL/GGIO4$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="5" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO18" prefix="">
            <DataSet name="GGIO5URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO5URptStDs" name="urcbST" rptID="C264_BRTP_3CONTROL/GGIO5$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="6" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO18" prefix="">
            <DataSet name="GGIO6URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO6URptStDs" name="urcbST" rptID="C264_BRTP_3CONTROL/GGIO6$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="7" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO18" prefix="">
            <DataSet name="GGIO7URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="7"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="7"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="7"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="7"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="7"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO7URptStDs" name="urcbST" rptID="C264_BRTP_3CONTROL/GGIO7$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="8" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO11" prefix="">
            <DataSet name="GGIO8URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="8"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="8"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="8"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="8"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO8URptStDs" name="urcbST" rptID="C264_BRTP_3CONTROL/GGIO8$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="9" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO10" prefix="">
            <DataSet name="GGIO9URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="9"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="9"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="9"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO9URptStDs" name="urcbST" rptID="C264_BRTP_3CONTROL/GGIO9$RP$urcbST">
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
            <DOI name="SPCSO1">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="10" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO11" prefix="">
            <DataSet name="GGIO10URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO10URptStDs" name="urcbST" rptID="C264_BRTP_3CONTROL/GGIO10$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="11" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO10" prefix="">
            <DataSet name="GGIO11URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO11URptStDs" name="urcbST" rptID="C264_BRTP_3CONTROL/GGIO11$RP$urcbST">
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
            <DOI name="SPCSO1">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="12" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO18" prefix="">
            <DataSet name="GGIO12URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO12URptStDs" name="urcbST" rptID="C264_BRTP_3CONTROL/GGIO12$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="13" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO10" prefix="">
            <DataSet name="GGIO13URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="13"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="13"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="13"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO13URptStDs" name="urcbST" rptID="C264_BRTP_3CONTROL/GGIO13$RP$urcbST">
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
            <DOI name="SPCSO1">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="14" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO11" prefix="">
            <DataSet name="GGIO14URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="14"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="14"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="14"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="14"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO14URptStDs" name="urcbST" rptID="C264_BRTP_3CONTROL/GGIO14$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="15" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO11" prefix="">
            <DataSet name="GGIO15URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="15"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="15"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="15"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="15"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO15URptStDs" name="urcbST" rptID="C264_BRTP_3CONTROL/GGIO15$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="16" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO11" prefix="">
            <DataSet name="GGIO16URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO16URptStDs" name="urcbST" rptID="C264_BRTP_3CONTROL/GGIO16$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="17" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO11" prefix="">
            <DataSet name="GGIO17URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="17"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="17"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="17"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="17"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO17URptStDs" name="urcbST" rptID="C264_BRTP_3CONTROL/GGIO17$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="18" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO11" prefix="">
            <DataSet name="GGIO18URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="18"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="18"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="18"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="18"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO18URptStDs" name="urcbST" rptID="C264_BRTP_3CONTROL/GGIO18$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="19" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO11" prefix="">
            <DataSet name="GGIO19URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="19"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="19"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="19"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="19"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO19URptStDs" name="urcbST" rptID="C264_BRTP_3CONTROL/GGIO19$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="20" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO11" prefix="">
            <DataSet name="GGIO20URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="20"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="20"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="20"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="20"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO20URptStDs" name="urcbST" rptID="C264_BRTP_3CONTROL/GGIO20$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="21" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO1" prefix="">
            <DataSet name="GGIO21URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
              <FCDA doName="Ind3" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
              <FCDA doName="Ind4" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO21URptStDs" name="urcbST" rptID="C264_BRTP_3CONTROL/GGIO21$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED desc="C264_BRTP_4" manufacturer="Schneider Electric" name="C264_BRTP_4" type="C264">
    <Services>
      <DynAssociation/>
      <GetDataObjectDefinition/>
      <DataObjectDirectory/>
      <GetDataSetValue/>
      <DataSetDirectory/>
      <ReadWrite/>
      <GetCBValues/>
      <ReportSettings bufTime="Dyn" cbName="Fix" datSet="Fix" intgPd="Dyn" optFields="Dyn" rptID="Fix" trgOps="Dyn"/>
      <ConfDataSet max="100" maxAttributes="500" modify="false"/>
      <ConfReportControl max="26"/>
      <GOOSE max="1"/>
      <FileHandling/>
      <ConfLNs fixLnInst="true" fixPrefix="true"/>
    </Services>
    <AccessPoint name="AP1">
      <Server>
        <Authentication/>
        <LDevice inst="SYSTEM">
          <LN0 inst="" lnClass="LLN0" lnType="C264_BKTP_1_1_CONTROL_LLN0">
            <DataSet name="LLN0URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="SYSTEM" lnClass="LLN0"/>
              <FCDA doName="Beh" fc="ST" ldInst="SYSTEM" lnClass="LLN0"/>
              <FCDA doName="Health" fc="ST" ldInst="SYSTEM" lnClass="LLN0"/>
              <FCDA doName="Loc" fc="ST" ldInst="SYSTEM" lnClass="LLN0"/>
            </DataSet>
            <DataSet name="LLN0BRptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="SYSTEM" lnClass="LLN0"/>
              <FCDA doName="Loc" fc="ST" ldInst="SYSTEM" lnClass="LLN0"/>
              <FCDA doName="Mod" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="SyncSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AllCCUSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AllDIUSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AllDOUSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AllAIUSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AllAOUSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AllTMUSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AllCommSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AllIEDSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="GHUSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="BIUSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt0" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt1" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt2" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt3" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt4" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt5" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt6" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt7" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt8" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt9" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt10" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt11" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt12" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt13" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt14" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIStop" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt0" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt1" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt2" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt3" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt4" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt5" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt6" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt7" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt8" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt9" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt10" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt11" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt12" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt13" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt14" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt0" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt1" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt2" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt3" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt4" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt5" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt6" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt7" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt8" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt9" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt10" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt11" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt12" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt13" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt14" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AIUSt0" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AIUSt1" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AIUSt2" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AIUSt3" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AIUSt4" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AIUSt5" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AOUSt0" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AOUSt1" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AOUSt2" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AOUSt3" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="TMUSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="PrintSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="RedSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="FailSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="PLCSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="PhyHealth" fc="ST" ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
              <FCDA doName="OutOv1" fc="ST" ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
              <FCDA doName="OutOv2" fc="ST" ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
              <FCDA doName="OutOv3" fc="ST" ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
              <FCDA doName="OutOv4" fc="ST" ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
              <FCDA doName="Proxy" fc="ST" ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="true" confRev="1" datSet="LLN0BRptStDs" name="brcbST" rptID="C264_BRTP_4SYSTEM/LLN0$BR$brcbST">
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="true" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
              <RptEnabled max="4"/>
            </ReportControl>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="LLN0URptStDs" name="urcbST" rptID="C264_BRTP_4SYSTEM/LLN0$RP$urcbST">
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
            <DOI name="NamPlt">
              <DAI name="ldNs">
                <Val>PACiS IEC 61850-2010</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN inst="1" lnClass="LPHD" lnType="C264_BKTP_1_1_SYSTEM_LPHD1" prefix="">
            <DataSet name="LPHD1URptStDs">
              <FCDA doName="PhyHealth" fc="ST" ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
              <FCDA doName="OutOv1" fc="ST" ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
              <FCDA doName="OutOv2" fc="ST" ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
              <FCDA doName="OutOv3" fc="ST" ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
              <FCDA doName="OutOv4" fc="ST" ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
              <FCDA doName="Proxy" fc="ST" ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="LPHD1URptStDs" name="urcbST" rptID="C264_BRTP_4SYSTEM/LPHD1$RP$urcbST">
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="1" lnClass="DIAG" lnType="C264_BKTP_1_1_C26xDIAG" prefix="C26x">
            <DataSet name="C26xDIAG1URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="Beh" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="Health" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="SyncSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AllCCUSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AllDIUSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AllDOUSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AllAIUSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AllAOUSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AllTMUSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AllCommSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AllIEDSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="GHUSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="BIUSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt0" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt1" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt2" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt3" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt4" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt5" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt6" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt7" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt8" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt9" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt10" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt11" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt12" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt13" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="CCUSt14" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIStop" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt0" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt1" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt2" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt3" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt4" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt5" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt6" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt7" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt8" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt9" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt10" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt11" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt12" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt13" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DIUSt14" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt0" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt1" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt2" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt3" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt4" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt5" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt6" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt7" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt8" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt9" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt10" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt11" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt12" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt13" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="DOUSt14" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AIUSt0" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AIUSt1" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AIUSt2" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AIUSt3" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AIUSt4" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AIUSt5" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AOUSt0" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AOUSt1" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AOUSt2" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="AOUSt3" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="TMUSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="PrintSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="RedSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="FailSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
              <FCDA doName="PLCSt" fc="ST" ldInst="SYSTEM" lnClass="DIAG" lnInst="1" prefix="C26x"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="C26xDIAG1URptStDs" name="urcbST" rptID="C264_BRTP_4SYSTEM/C26xDIAG1$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
        </LDevice>
        <LDevice inst="CONTROL">
          <LN0 inst="" lnClass="LLN0" lnType="C264_BKTP_1_1_CONTROL_LLN0">
            <DataSet name="dsGooseST">
              <FCDA daName="stVal" doName="LocSubst" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
              <FCDA daName="q" doName="LocSubst" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
            </DataSet>
            <DataSet name="LLN0URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="LLN0"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="LLN0"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="LLN0"/>
              <FCDA doName="Loc" fc="ST" ldInst="CONTROL" lnClass="LLN0"/>
            </DataSet>
            <DataSet name="LLN0BRptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="LLN0"/>
              <FCDA doName="Loc" fc="ST" ldInst="CONTROL" lnClass="LLN0"/>
              <FCDA doName="PhyHealth" fc="ST" ldInst="CONTROL" lnClass="LPHD" lnInst="1"/>
              <FCDA doName="Proxy" fc="ST" ldInst="CONTROL" lnClass="LPHD" lnInst="1"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="1"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="1"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="1"/>
              <FCDA doName="Ind3" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="1"/>
              <FCDA doName="Ind4" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="1"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
              <FCDA doName="LocSubst" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="7"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="7"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="7"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="8"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="8"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="9"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="13"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="13"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="14"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="14"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="15"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="15"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="17"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="17"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="18"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="18"/>
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="19"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="19"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="19"/>
              <FCDA doName="Ind3" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="19"/>
              <FCDA doName="Ind4" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="19"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="true" confRev="1" datSet="LLN0BRptStDs" name="brcbST" rptID="C264_BRTP_4CONTROL/LLN0$BR$brcbST">
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="true" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
              <RptEnabled max="4"/>
            </ReportControl>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="LLN0URptStDs" name="urcbST" rptID="C264_BRTP_4CONTROL/LLN0$RP$urcbST">
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
            <DOI name="NamPlt">
              <DAI name="ldNs">
                <Val>PACiS IEC 61850-2010</Val>
              </DAI>
            </DOI>
            <GSEControl appID="C264_BRTP_4_ST" confRev="1" datSet="dsGooseST" name="cbGooseST" type="GOOSE"/>
          </LN0>
          <LN inst="1" lnClass="LPHD" lnType="C264_BKTP_1_1_CONTROL_LPHD1" prefix="">
            <DataSet name="LPHD1URptStDs">
              <FCDA doName="PhyHealth" fc="ST" ldInst="CONTROL" lnClass="LPHD" lnInst="1"/>
              <FCDA doName="Proxy" fc="ST" ldInst="CONTROL" lnClass="LPHD" lnInst="1"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="LPHD1URptStDs" name="urcbST" rptID="C264_BRTP_4CONTROL/LPHD1$RP$urcbST">
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="1" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO1" prefix="">
            <DataSet name="GGIO1URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="1"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="1"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="1"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="1"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="1"/>
              <FCDA doName="Ind3" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="1"/>
              <FCDA doName="Ind4" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="1"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO1URptStDs" name="urcbST" rptID="C264_BRTP_4CONTROL/GGIO1$RP$urcbST">
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="2" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO2" prefix="">
            <DataSet name="GGIO2URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
              <FCDA doName="LocSubst" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO2URptStDs" name="urcbST" rptID="C264_BRTP_4CONTROL/GGIO2$RP$urcbST">
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
            <DOI name="LocSubst">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="3" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO18" prefix="">
            <DataSet name="GGIO3URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO3URptStDs" name="urcbST" rptID="C264_BRTP_4CONTROL/GGIO3$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="4" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO18" prefix="">
            <DataSet name="GGIO4URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO4URptStDs" name="urcbST" rptID="C264_BRTP_4CONTROL/GGIO4$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="5" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO18" prefix="">
            <DataSet name="GGIO5URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO5URptStDs" name="urcbST" rptID="C264_BRTP_4CONTROL/GGIO5$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="6" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO18" prefix="">
            <DataSet name="GGIO6URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO6URptStDs" name="urcbST" rptID="C264_BRTP_4CONTROL/GGIO6$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="7" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO18" prefix="">
            <DataSet name="GGIO7URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="7"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="7"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="7"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="7"/>
              <FCDA doName="Ind2" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="7"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO7URptStDs" name="urcbST" rptID="C264_BRTP_4CONTROL/GGIO7$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="8" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO11" prefix="">
            <DataSet name="GGIO8URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="8"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="8"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="8"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="8"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO8URptStDs" name="urcbST" rptID="C264_BRTP_4CONTROL/GGIO8$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="9" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO10" prefix="">
            <DataSet name="GGIO9URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="9"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="9"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="9"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO9URptStDs" name="urcbST" rptID="C264_BRTP_4CONTROL/GGIO9$RP$urcbST">
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
            <DOI name="SPCSO1">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="10" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO11" prefix="">
            <DataSet name="GGIO10URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO10URptStDs" name="urcbST" rptID="C264_BRTP_4CONTROL/GGIO10$RP$urcbST">
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS2/LD0/OiIHMI1</Private>
              <Private type="Schneider-PACiS-ClientLN">ECOSUIS1/LD0/OiIHMI1</Private>
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
          </LN>
          <LN inst="11" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO10" prefix="">
            <DataSet name="GGIO11URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO11URptStDs" name="urcbST" rptID="C264_BRTP_4CONTROL/GGIO11$RP$urcbST">
              <TrgOps dchg="true" qchg="true"/>
              <OptFields bufOvfl="false" dataRef="true" entryID="true" reasonCode="true" seqNum="true"/>
            </ReportControl>
            <DOI name="SPCSO1">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="12" lnClass="GGIO" lnType="C264_BKTP_1_1_CONTROL_GGIO11" prefix="">
            <DataSet name="GGIO12URptStDs">
              <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
              <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
              <FCDA doName="Health" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
              <FCDA doName="Ind1" fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
            </DataSet>
            <ReportControl bufTime="0" buffered="false" confRev="1" datSet="GGIO12URptStDs" name="urcbST" rptID="C264_BRTP_4CONTROL/GGIO12$RP$urcbST">
