<?xml version="1.0" encoding="UTF-8" standalone="no"?>
<SCL xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:xsd="http://www.w3.org/2001/XMLSchema" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance">
  <Private type="SchneiderElectric-SFT-EditTime">2011-05-11 14:50:59</Private>
  <Private type="SchneiderElectric-SFT-Version">3.1.1</Private>
  <Header id="ICD File" nameStructure="IEDName" revision="0" toolID="SFT850" version="1"/>
  <Communication>
    <SubNetwork name="SN1" type="8-MMS">
      <ConnectedAP apName="AP1" iedName="TEMPLATE">
        <Address>
          <P type="IP" xsi:type="tP_IP">0.0.0.0</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">0.0.0.0</P>
          <P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
          <P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
          <P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
        </Address>
      </ConnectedAP>
    </SubNetwork>
  </Communication>
  <IED configVersion="1.0" desc="" manufacturer="Schneider Electric" name="TEMPLATE" type="CM4">
    <Services>
      <DynAssociation/>
      <SettingGroups/>
      <GetDirectory/>
      <GetDataObjectDefinition/>
      <DataObjectDirectory/>
      <GetDataSetValue/>
      <DataSetDirectory/>
      <ConfDataSet max="32" modify="true"/>
      <ReadWrite/>
      <ConfReportControl max="48"/>
      <GetCBValues/>
      <ReportSettings bufTime="Dyn" cbName="Conf" datSet="Conf" intgPd="Dyn" optFields="Dyn" rptID="Dyn" trgOps="Dyn"/>
      <FileHandling/>
      <ConfLNs fixLnInst="true" fixPrefix="true"/>
    </Services>
    <AccessPoint name="AP1">
      <Server>
        <Private type="SchneiderElectric-SFT-Timeout">1000</Private>
        <Private type="SchneiderElectric-SFT-Retries">3</Private>
        <Authentication none="true"/>
        <LDevice desc="CM4000" inst="CM4000_4_LD1">
          <Private type="SchneiderElectric-SFT-IcdFileName">SE_PowerMeter_CM4000-F01_E1V01.icd</Private>
          <Private type="SchneiderElectric-SFT-IedVersion">0000</Private>
          <Private type="SchneiderElectric-SFT-IedName">PowerMeter</Private>
          <Private type="SchneiderElectric-SFT-IedFamily">CM</Private>
          <Private type="SchneiderElectric-SFT-IedAppli">CM4000</Private>
          <Private type="SchneiderElectric-IED-DevModel">4000:CM4000</Private>
          <Private type="SchneiderElectric-IED-CommType">MODBUS</Private>
          <Private type="SchneiderElectric-IED-MdbAddr">4</Private>
          <Private type="SchneiderElectric-IED-MdbTbl">3E8:427:M</Private>
          <Private type="SchneiderElectric-IED-MdbTbl">44C:49D:M</Private>
          <Private type="SchneiderElectric-IED-MdbTbl">4B0:500:M</Private>
          <Private type="SchneiderElectric-IED-MdbTbl">514:565:M</Private>
          <Private type="SchneiderElectric-IED-MdbTbl">578:5BF:M</Private>
          <Private type="SchneiderElectric-IED-MdbTbl">5DC:62D:M</Private>
          <Private type="SchneiderElectric-IED-MdbTbl">640:687:M</Private>
          <Private type="SchneiderElectric-IED-MdbTbl">6A4:6F5:M</Private>
          <Private type="SchneiderElectric-IED-MdbTbl">712:73D:M:L</Private>
          <Private type="SchneiderElectric-IED-MdbTbl">784:784:M:L</Private>
          <Private type="SchneiderElectric-IED-MdbTbl">7A8:81E:M:L</Private>
          <Private type="SchneiderElectric-IED-MdbTbl">81F:840:M:L</Private>
          <Private type="SchneiderElectric-IED-MdbTbl">853:88C:M:L</Private>
          <Private type="SchneiderElectric-IED-MdbTbl">B0E:B16:M</Private>
          <Private type="SchneiderElectric-IED-MdbTbl">BC3:BC3:M</Private>
          <Private type="SchneiderElectric-IED-MdbTbl">BDA:BE3:M</Private>
          <Private type="SchneiderElectric-IED-MdbTbl">C80:C80:M</Private>
          <Private type="SchneiderElectric-IED-MdbTbl">C9B:CAD:M</Private>
          <Private type="SchneiderElectric-IED-MdbTbl">CC6:CC9:M</Private>
          <Private type="SchneiderElectric-IED-MdbTbl">F47:F47:M</Private>
          <Private type="SchneiderElectric-IED-MdbTbl">10CC:10E9:M</Private>
          <Private type="SchneiderElectric-IED-MdbTbl">1108:117F:M</Private>
          <Private type="SchneiderElectric-IED-MdbTbl">1180:11F7:M</Private>
          <Private type="SchneiderElectric-IED-MdbTbl">12E8:135F:M</Private>
          <Private type="SchneiderElectric-IED-MdbTbl">1360:13D7:M</Private>
          <Private type="SchneiderElectric-IED-MdbTbl">14C8:153F:M</Private>
          <Private type="SchneiderElectric-IED-MdbTbl">1540:15B7:M</Private>
          <Private type="SchneiderElectric-IED-MdbTbl">1FA3:1FA3:M</Private>
          <LN0 desc="General" inst="" lnClass="LLN0" lnType="SE_LLN0_CM4_V001">
            <DataSet desc="Default status reporting dataset" name="StDs">
              <FCDA doName="ZMtrInd1" fc="ST" ldInst="CM4000_4_LD1" lnClass="GGIO" lnInst="1" prefix="C08_"/>
              <FCDA doName="ZMtrInd2" fc="ST" ldInst="CM4000_4_LD1" lnClass="GGIO" lnInst="1" prefix="C08_"/>
              <FCDA doName="ZMtrInd3" fc="ST" ldInst="CM4000_4_LD1" lnClass="GGIO" lnInst="1" prefix="C08_"/>
              <FCDA doName="ZMtrInd4" fc="ST" ldInst="CM4000_4_LD1" lnClass="GGIO" lnInst="1" prefix="C08_"/>
              <FCDA doName="ZMtrInd5" fc="ST" ldInst="CM4000_4_LD1" lnClass="GGIO" lnInst="1" prefix="C08_"/>
              <FCDA doName="ZMtrInd6" fc="ST" ldInst="CM4000_4_LD1" lnClass="GGIO" lnInst="1" prefix="C08_"/>
              <FCDA doName="ZMtrInd7" fc="ST" ldInst="CM4000_4_LD1" lnClass="GGIO" lnInst="1" prefix="C08_"/>
              <FCDA doName="ZMtrInd8" fc="ST" ldInst="CM4000_4_LD1" lnClass="GGIO" lnInst="1" prefix="C08_"/>
              <FCDA doName="ZMtrInd1" fc="ST" ldInst="CM4000_4_LD1" lnClass="GGIO" lnInst="2" prefix="C08_"/>
              <FCDA doName="ZMtrInd2" fc="ST" ldInst="CM4000_4_LD1" lnClass="GGIO" lnInst="2" prefix="C08_"/>
              <FCDA doName="ZMtrInd3" fc="ST" ldInst="CM4000_4_LD1" lnClass="GGIO" lnInst="2" prefix="C08_"/>
              <FCDA doName="ZMtrInd4" fc="ST" ldInst="CM4000_4_LD1" lnClass="GGIO" lnInst="2" prefix="C08_"/>
              <FCDA doName="ZMtrInd5" fc="ST" ldInst="CM4000_4_LD1" lnClass="GGIO" lnInst="2" prefix="C08_"/>
              <FCDA doName="ZMtrInd6" fc="ST" ldInst="CM4000_4_LD1" lnClass="GGIO" lnInst="2" prefix="C08_"/>
              <FCDA doName="ZMtrInd7" fc="ST" ldInst="CM4000_4_LD1" lnClass="GGIO" lnInst="2" prefix="C08_"/>
              <FCDA doName="ZMtrInd8" fc="ST" ldInst="CM4000_4_LD1" lnClass="GGIO" lnInst="2" prefix="C08_"/>
              <FCDA doName="ZMtrDPC1" fc="ST" ldInst="CM4000_4_LD1" lnClass="GGIO" lnInst="1" prefix="C2x_"/>
              <FCDA doName="ZMtrDPC2" fc="ST" ldInst="CM4000_4_LD1" lnClass="GGIO" lnInst="1" prefix="C2x_"/>
              <FCDA doName="ZMtrInd1" fc="ST" ldInst="CM4000_4_LD1" lnClass="GGIO" lnInst="1" prefix="C2x_"/>
              <FCDA doName="ZMtrInd2" fc="ST" ldInst="CM4000_4_LD1" lnClass="GGIO" lnInst="1" prefix="C2x_"/>
              <FCDA doName="ZMtrDPC1" fc="ST" ldInst="CM4000_4_LD1" lnClass="GGIO" lnInst="2" prefix="C2x_"/>
              <FCDA doName="ZMtrDPC2" fc="ST" ldInst="CM4000_4_LD1" lnClass="GGIO" lnInst="2" prefix="C2x_"/>
              <FCDA doName="ZMtrInd1" fc="ST" ldInst="CM4000_4_LD1" lnClass="GGIO" lnInst="2" prefix="C2x_"/>
              <FCDA doName="ZMtrInd2" fc="ST" ldInst="CM4000_4_LD1" lnClass="GGIO" lnInst="2" prefix="C2x_"/>
              <FCDA doName="ZMtrDPC1" fc="ST" ldInst="CM4000_4_LD1" lnClass="GGIO" lnInst="1" prefix="C44_"/>
              <FCDA doName="ZMtrDPC2" fc="ST" ldInst="CM4000_4_LD1" lnClass="GGIO" lnInst="1" prefix="C44_"/>
              <FCDA doName="ZMtrDPC3" fc="ST" ldInst="CM4000_4_LD1" lnClass="GGIO" lnInst="1" prefix="C44_"/>
              <FCDA doName="ZMtrDPC4" fc="ST" ldInst="CM4000_4_LD1" lnClass="GGIO" lnInst="1" prefix="C44_"/>
              <FCDA doName="ZMtrInd1" fc="ST" ldInst="CM4000_4_LD1" lnClass="GGIO" lnInst="1" prefix="C44_"/>
              <FCDA doName="ZMtrInd2" fc="ST" ldInst="CM4000_4_LD1" lnClass="GGIO" lnInst="1" prefix="C44_"/>
              <FCDA doName="ZMtrInd3" fc="ST" ldInst="CM4000_4_LD1" lnClass="GGIO" lnInst="1" prefix="C44_"/>
              <FCDA doName="ZMtrInd4" fc="ST" ldInst="CM4000_4_LD1" lnClass="GGIO" lnInst="1" prefix="C44_"/>
              <FCDA doName="ZMtrDPC1" fc="ST" ldInst="CM4000_4_LD1" lnClass="GGIO" lnInst="2" prefix="C44_"/>
              <FCDA doName="ZMtrDPC2" fc="ST" ldInst="CM4000_4_LD1" lnClass="GGIO" lnInst="2" prefix="C44_"/>
              <FCDA doName="ZMtrDPC3" fc="ST" ldInst="CM4000_4_LD1" lnClass="GGIO" lnInst="2" prefix="C44_"/>
              <FCDA doName="ZMtrDPC4" fc="ST" ldInst="CM4000_4_LD1" lnClass="GGIO" lnInst="2" prefix="C44_"/>
              <FCDA doName="ZMtrInd1" fc="ST" ldInst="CM4000_4_LD1" lnClass="GGIO" lnInst="2" prefix="C44_"/>
              <FCDA doName="ZMtrInd2" fc="ST" ldInst="CM4000_4_LD1" lnClass="GGIO" lnInst="2" prefix="C44_"/>
              <FCDA doName="ZMtrInd3" fc="ST" ldInst="CM4000_4_LD1" lnClass="GGIO" lnInst="2" prefix="C44_"/>
              <FCDA doName="ZMtrInd4" fc="ST" ldInst="CM4000_4_LD1" lnClass="GGIO" lnInst="2" prefix="C44_"/>
              <FCDA doName="DmdVArh" fc="ST" ldInst="CM4000_4_LD1" lnClass="MMTR" lnInst="1" prefix="CND_"/>
              <FCDA doName="DmdWh" fc="ST" ldInst="CM4000_4_LD1" lnClass="MMTR" lnInst="1" prefix="CND_"/>
              <FCDA doName="SupVArh" fc="ST" ldInst="CM4000_4_LD1" lnClass="MMTR" lnInst="1" prefix="CND_"/>
              <FCDA doName="SupWh" fc="ST" ldInst="CM4000_4_LD1" lnClass="MMTR" lnInst="1" prefix="CND_"/>
              <FCDA doName="TotVAh" fc="ST" ldInst="CM4000_4_LD1" lnClass="MMTR" lnInst="1" prefix="CND_"/>
              <FCDA doName="ZMtrDPC" fc="ST" ldInst="CM4000_4_LD1" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="DmdVArh" fc="ST" ldInst="CM4000_4_LD1" lnClass="MMTR" lnInst="1" prefix="INC_"/>
              <FCDA doName="DmdWh" fc="ST" ldInst="CM4000_4_LD1" lnClass="MMTR" lnInst="1" prefix="INC_"/>
              <FCDA doName="SupVArh" fc="ST" ldInst="CM4000_4_LD1" lnClass="MMTR" lnInst="1" prefix="INC_"/>
              <FCDA doName="SupWh" fc="ST" ldInst="CM4000_4_LD1" lnClass="MMTR" lnInst="1" prefix="INC_"/>
              <FCDA doName="TotVAh" fc="ST" ldInst="CM4000_4_LD1" lnClass="MMTR" lnInst="1" prefix="INC_"/>
              <FCDA doName="ZMtrDPC1" fc="ST" ldInst="CM4000_4_LD1" lnClass="GGIO" lnInst="3" prefix="IOX_"/>
              <FCDA doName="ZMtrDPC2" fc="ST" ldInst="CM4000_4_LD1" lnClass="GGIO" lnInst="3" prefix="IOX_"/>
              <FCDA doName="ZMtrDPC3" fc="ST" ldInst="CM4000_4_LD1" lnClass="GGIO" lnInst="3" prefix="IOX_"/>
              <FCDA doName="ZMtrDPC4" fc="ST" ldInst="CM4000_4_LD1" lnClass="GGIO" lnInst="3" prefix="IOX_"/>
              <FCDA doName="ZMtrDPC5" fc="ST" ldInst="CM4000_4_LD1" lnClass="GGIO" lnInst="3" prefix="IOX_"/>
              <FCDA doName="ZMtrDPC6" fc="ST" ldInst="CM4000_4_LD1" lnClass="GGIO" lnInst="3" prefix="IOX_"/>
              <FCDA doName="ZMtrDPC7" fc="ST" ldInst="CM4000_4_LD1" lnClass="GGIO" lnInst="3" prefix="IOX_"/>
              <FCDA doName="ZMtrDPC8" fc="ST" ldInst="CM4000_4_LD1" lnClass="GGIO" lnInst="3" prefix="IOX_"/>
              <FCDA doName="ZMtrInd1" fc="ST" ldInst="CM4000_4_LD1" lnClass="GGIO" lnInst="3" prefix="IOX_"/>
              <FCDA doName="ZMtrInd2" fc="ST" ldInst="CM4000_4_LD1" lnClass="GGIO" lnInst="3" prefix="IOX_"/>
              <FCDA doName="ZMtrInd3" fc="ST" ldInst="CM4000_4_LD1" lnClass="GGIO" lnInst="3" prefix="IOX_"/>
              <FCDA doName="ZMtrInd4" fc="ST" ldInst="CM4000_4_LD1" lnClass="GGIO" lnInst="3" prefix="IOX_"/>
              <FCDA doName="ZMtrInd5" fc="ST" ldInst="CM4000_4_LD1" lnClass="GGIO" lnInst="3" prefix="IOX_"/>
              <FCDA doName="ZMtrInd6" fc="ST" ldInst="CM4000_4_LD1" lnClass="GGIO" lnInst="3" prefix="IOX_"/>
              <FCDA doName="ZMtrInd7" fc="ST" ldInst="CM4000_4_LD1" lnClass="GGIO" lnInst="3" prefix="IOX_"/>
              <FCDA doName="ZMtrInd8" fc="ST" ldInst="CM4000_4_LD1" lnClass="GGIO" lnInst="3" prefix="IOX_"/>
              <FCDA doName="DmdVArh" fc="ST" ldInst="CM4000_4_LD1" lnClass="MMTR" lnInst="1" prefix=""/>
              <FCDA doName="DmdWh" fc="ST" ldInst="CM4000_4_LD1" lnClass="MMTR" lnInst="1" prefix=""/>
              <FCDA doName="SupVArh" fc="ST" ldInst="CM4000_4_LD1" lnClass="MMTR" lnInst="1" prefix=""/>
              <FCDA doName="SupWh" fc="ST" ldInst="CM4000_4_LD1" lnClass="MMTR" lnInst="1" prefix=""/>
              <FCDA doName="TotVAh" fc="ST" ldInst="CM4000_4_LD1" lnClass="MMTR" lnInst="1" prefix=""/>
              <FCDA doName="TotVArh" fc="ST" ldInst="CM4000_4_LD1" lnClass="MMTR" lnInst="1" prefix=""/>
              <FCDA doName="TotWh" fc="ST" ldInst="CM4000_4_LD1" lnClass="MMTR" lnInst="1" prefix=""/>
              <FCDA doName="DmdVArh" fc="ST" ldInst="CM4000_4_LD1" lnClass="MMTR" lnInst="1" prefix="PII_"/>
              <FCDA doName="DmdWh" fc="ST" ldInst="CM4000_4_LD1" lnClass="MMTR" lnInst="1" prefix="PII_"/>
              <FCDA doName="SupVArh" fc="ST" ldInst="CM4000_4_LD1" lnClass="MMTR" lnInst="1" prefix="PII_"/>
              <FCDA doName="SupWh" fc="ST" ldInst="CM4000_4_LD1" lnClass="MMTR" lnInst="1" prefix="PII_"/>
              <FCDA doName="TotVAh" fc="ST" ldInst="CM4000_4_LD1" lnClass="MMTR" lnInst="1" prefix="PII_"/>
            </DataSet>
            <DataSet desc="Default measurands reporting dataset" name="MxDs">
              <FCDA doName="A" fc="MX" ldInst="CM4000_4_LD1" lnClass="MMXU" lnInst="1" prefix="FND_"/>
              <FCDA doName="PhV" fc="MX" ldInst="CM4000_4_LD1" lnClass="MMXU" lnInst="1" prefix="FND_"/>
              <FCDA doName="TotVAr" fc="MX" ldInst="CM4000_4_LD1" lnClass="MMXU" lnInst="1" prefix="FND_"/>
              <FCDA doName="TotW" fc="MX" ldInst="CM4000_4_LD1" lnClass="MMXU" lnInst="1" prefix="FND_"/>
              <FCDA doName="VAr" fc="MX" ldInst="CM4000_4_LD1" lnClass="MMXU" lnInst="1" prefix="FND_"/>
              <FCDA doName="W" fc="MX" ldInst="CM4000_4_LD1" lnClass="MMXU" lnInst="1" prefix="FND_"/>
              <FCDA doName="A" fc="MX" ldInst="CM4000_4_LD1" lnClass="MMXU" lnInst="1" prefix="M00_"/>
              <FCDA doName="PhV" fc="MX" ldInst="CM4000_4_LD1" lnClass="MMXU" lnInst="1" prefix="M00_"/>
              <FCDA doName="PPV" fc="MX" ldInst="CM4000_4_LD1" lnClass="MMXU" lnInst="1" prefix="M00_"/>
              <FCDA doName="A" fc="MX" ldInst="CM4000_4_LD1" lnClass="MMXU" lnInst="1" prefix="M05_"/>
              <FCDA doName="PF" fc="MX" ldInst="CM4000_4_LD1" lnClass="MMXU" lnInst="1" prefix="M05_"/>
              <FCDA doName="PhV" fc="MX" ldInst="CM4000_4_LD1" lnClass="MMXU" lnInst="1" prefix="M05_"/>
              <FCDA doName="PPV" fc="MX" ldInst="CM4000_4_LD1" lnClass="MMXU" lnInst="1" prefix="M05_"/>
              <FCDA doName="TotPF" fc="MX" ldInst="CM4000_4_LD1" lnClass="MMXU" lnInst="1" prefix="M05_"/>
              <FCDA doName="TotVA" fc="MX" ldInst="CM4000_4_LD1" lnClass="MMXU" lnInst="1" prefix="M05_"/>
              <FCDA doName="TotVAr" fc="MX" ldInst="CM4000_4_LD1" lnClass="MMXU" lnInst="1" prefix="M05_"/>
              <FCDA doName="TotW" fc="MX" ldInst="CM4000_4_LD1" lnClass="MMXU" lnInst="1" prefix="M05_"/>
              <FCDA doName="VA" fc="MX" ldInst="CM4000_4_LD1" lnClass="MMXU" lnInst="1" prefix="M05_"/>
              <FCDA doName="VAr" fc="MX" ldInst="CM4000_4_LD1" lnClass="MMXU" lnInst="1" prefix="M05_"/>
              <FCDA doName="W" fc="MX" ldInst="CM4000_4_LD1" lnClass="MMXU" lnInst="1" prefix="M05_"/>
              <FCDA doName="A" fc="MX" ldInst="CM4000_4_LD1" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA doName="Hz" fc="MX" ldInst="CM4000_4_LD1" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA doName="PF" fc="MX" ldInst="CM4000_4_LD1" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA doName="PhV" fc="MX" ldInst="CM4000_4_LD1" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA doName="PPV" fc="MX" ldInst="CM4000_4_LD1" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA doName="TotPF" fc="MX" ldInst="CM4000_4_LD1" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA doName="TotVA" fc="MX" ldInst="CM4000_4_LD1" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA doName="TotVAr" fc="MX" ldInst="CM4000_4_LD1" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA doName="TotW" fc="MX" ldInst="CM4000_4_LD1" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA doName="VA" fc="MX" ldInst="CM4000_4_LD1" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA doName="VAr" fc="MX" ldInst="CM4000_4_LD1" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA doName="W" fc="MX" ldInst="CM4000_4_LD1" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA doName="ZPFDsp" fc="MX" ldInst="CM4000_4_LD1" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA doName="ZTotPFDsp" fc="MX" ldInst="CM4000_4_LD1" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA doName="ImbA" fc="MX" ldInst="CM4000_4_LD1" lnClass="MSQI" lnInst="1" prefix=""/>
              <FCDA doName="ImbPPV" fc="MX" ldInst="CM4000_4_LD1" lnClass="MSQI" lnInst="1" prefix=""/>
              <FCDA doName="ImbV" fc="MX" ldInst="CM4000_4_LD1" lnClass="MSQI" lnInst="1" prefix=""/>
            </DataSet>
            <ReportControl bufTime="100" buffered="true" confRev="1" datSet="StDs" desc="Default Status Report" intgPd="0" name="brcbST" rptID="StRpt">
              <TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
              <OptFields bufOvfl="false" configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" segmentation="false" seqNum="true" timeStamp="true"/>
              <RptEnabled max="2"/>
            </ReportControl>
            <ReportControl bufTime="500" buffered="true" confRev="1" datSet="MxDs" desc="Default Status Report" intgPd="0" name="brcbMX" rptID="MxRpt">
              <TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
              <OptFields bufOvfl="false" configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" segmentation="false" seqNum="true" timeStamp="true"/>
              <RptEnabled max="2"/>
            </ReportControl>
            <DOI name="Mod">
              <Private type="SchneiderElectric-IED-PntRef">T:IO;L:P:305</Private>
            </DOI>
            <DOI name="OpTmh">
              <Private type="SchneiderElectric-IED-PntRef">T:IS;L:P:302</Private>
              <DAI name="t">
                <Private type="SchneiderElectric-IED-PntRef">A:TS;m:3034:u4;L:P:3</Private>
              </DAI>
            </DOI>
            <DOI name="ZMtrType">
              <Private type="SchneiderElectric-IED-PntRef">T:BC;m:3011:FFFF;L:P:29</Private>
            </DOI>
            <DOI name="ZWrType">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:3200:u1;L:P:32</Private>
            </DOI>
          </LN0>
          <LN desc="General Input Output" inst="1" lnClass="GGIO" lnType="SE_GGIOEx1_CM4_V001" prefix="C08_">
            <DOI name="ZMtrInd1">
              <SDI name="zInd">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:4360;m:4385:1;L:P:22</Private>
              </SDI>
              <SDI name="zIndAlm">
                <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:30600</Private>
              </SDI>
              <DAI name="zlbl">
                <Private type="SchneiderElectric-IED-PntRef">A:VS;m:4361:u8;L:P:39</Private>
              </DAI>
              <SDI name="zOpCnt">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:4386:u2;L:P:11</Private>
              </SDI>
              <SDI name="zOpTmms">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:4388:u2;L:P:11</Private>
              </SDI>
              <DAI name="zplsWt">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:4377:u1;R:4378;L:P:42</Private>
              </DAI>
              <DAI name="ztype">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:4360:u1;L:P:32</Private>
              </DAI>
            </DOI>
            <DOI name="ZMtrInd2">
              <SDI name="zInd">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:4390;m:4415:1;L:P:22</Private>
              </SDI>
              <SDI name="zIndAlm">
                <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:40600</Private>
              </SDI>
              <DAI name="zlbl">
                <Private type="SchneiderElectric-IED-PntRef">A:VS;m:4391:u8;L:P:39</Private>
              </DAI>
              <SDI name="zOpCnt">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:4416:u2;L:P:11</Private>
              </SDI>
              <SDI name="zOpTmms">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:4418:u2;L:P:11</Private>
              </SDI>
              <DAI name="zplsWt">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:4407:u1;R:4408;L:P:42</Private>
              </DAI>
              <DAI name="ztype">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:4390:u1;L:P:32</Private>
              </DAI>
            </DOI>
            <DOI name="ZMtrInd3">
              <SDI name="zInd">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:4420;m:4445:1;L:P:22</Private>
              </SDI>
              <SDI name="zIndAlm">
                <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:50600</Private>
              </SDI>
              <DAI name="zlbl">
                <Private type="SchneiderElectric-IED-PntRef">A:VS;m:4421:u8;L:P:39</Private>
              </DAI>
              <SDI name="zOpCnt">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:4446:u2;L:P:11</Private>
              </SDI>
              <SDI name="zOpTmms">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:4448:u2;L:P:11</Private>
              </SDI>
              <DAI name="zplsWt">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:4437:u1;R:4438;L:P:42</Private>
              </DAI>
              <DAI name="ztype">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:4420:u1;L:P:32</Private>
              </DAI>
            </DOI>
            <DOI name="ZMtrInd4">
              <SDI name="zInd">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:4450;m:4475:1;L:P:22</Private>
              </SDI>
              <SDI name="zIndAlm">
                <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:60600</Private>
              </SDI>
              <DAI name="zlbl">
                <Private type="SchneiderElectric-IED-PntRef">A:VS;m:4451:u8;L:P:39</Private>
              </DAI>
              <SDI name="zOpCnt">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:4476:u2;L:P:11</Private>
              </SDI>
              <SDI name="zOpTmms">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:4478:u2;L:P:11</Private>
              </SDI>
              <DAI name="zplsWt">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:4467:u1;R:4468;L:P:42</Private>
              </DAI>
              <DAI name="ztype">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:4450:u1;L:P:32</Private>
              </DAI>
            </DOI>
            <DOI name="ZMtrInd5">
              <SDI name="zInd">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:4480;m:4505:1;L:P:22</Private>
              </SDI>
              <SDI name="zIndAlm">
                <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:70600</Private>
              </SDI>
              <DAI name="zlbl">
                <Private type="SchneiderElectric-IED-PntRef">A:VS;m:4481:u8;L:P:39</Private>
              </DAI>
              <SDI name="zOpCnt">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:4506:u2;L:P:11</Private>
              </SDI>
              <SDI name="zOpTmms">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:4508:u2;L:P:11</Private>
              </SDI>
              <DAI name="zplsWt">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:4497:u1;R:4498;L:P:42</Private>
              </DAI>
              <DAI name="ztype">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:4480:u1;L:P:32</Private>
              </DAI>
            </DOI>
            <DOI name="ZMtrInd6">
              <SDI name="zInd">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:4510;m:4535:1;L:P:22</Private>
              </SDI>
              <SDI name="zIndAlm">
                <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:80600</Private>
              </SDI>
              <DAI name="zlbl">
                <Private type="SchneiderElectric-IED-PntRef">A:VS;m:4511:u8;L:P:39</Private>
              </DAI>
              <SDI name="zOpCnt">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:4536:u2;L:P:11</Private>
              </SDI>
              <SDI name="zOpTmms">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:4538:u2;L:P:11</Private>
              </SDI>
              <DAI name="zplsWt">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:4527:u1;R:4528;L:P:42</Private>
              </DAI>
              <DAI name="ztype">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:4510:u1;L:P:32</Private>
              </DAI>
            </DOI>
            <DOI name="ZMtrInd7">
              <SDI name="zInd">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:4540;m:4565:1;L:P:22</Private>
              </SDI>
              <SDI name="zIndAlm">
                <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:90600</Private>
              </SDI>
              <DAI name="zlbl">
                <Private type="SchneiderElectric-IED-PntRef">A:VS;m:4541:u8;L:P:39</Private>
              </DAI>
              <SDI name="zOpCnt">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:4566:u2;L:P:11</Private>
              </SDI>
              <SDI name="zOpTmms">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:4568:u2;L:P:11</Private>
              </SDI>
              <DAI name="zplsWt">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:4557:u1;R:4558;L:P:42</Private>
              </DAI>
              <DAI name="ztype">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:4540:u1;L:P:32</Private>
              </DAI>
            </DOI>
            <DOI name="ZMtrInd8">
              <SDI name="zInd">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:4570;m:4595:1;L:P:22</Private>
              </SDI>
              <SDI name="zIndAlm">
                <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:100600</Private>
              </SDI>
              <DAI name="zlbl">
                <Private type="SchneiderElectric-IED-PntRef">A:VS;m:4571:u8;L:P:39</Private>
              </DAI>
              <SDI name="zOpCnt">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:4596:u2;L:P:11</Private>
              </SDI>
              <SDI name="zOpTmms">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:4598:u2;L:P:11</Private>
              </SDI>
              <DAI name="zplsWt">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:4587:u1;R:4588;L:P:42</Private>
              </DAI>
              <DAI name="ztype">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:4570:u1;L:P:32</Private>
              </DAI>
            </DOI>
          </LN>
          <LN desc="General Input Output" inst="2" lnClass="GGIO" lnType="SE_GGIOEx1_CM4_V001" prefix="C08_">
            <DOI name="ZMtrInd1">
              <SDI name="zInd">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:4840;m:4865:1;L:P:22</Private>
              </SDI>
              <SDI name="zIndAlm">
                <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:190600</Private>
              </SDI>
              <DAI name="zlbl">
                <Private type="SchneiderElectric-IED-PntRef">A:VS;m:4841:u8;L:P:39</Private>
              </DAI>
              <SDI name="zOpCnt">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:4866:u2;L:P:11</Private>
              </SDI>
              <SDI name="zOpTmms">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:4868:u2;L:P:11</Private>
              </SDI>
              <DAI name="zplsWt">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:4857:u1;R:4858;L:P:42</Private>
              </DAI>
              <DAI name="ztype">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:4840:u1;L:P:32</Private>
              </DAI>
            </DOI>
            <DOI name="ZMtrInd2">
              <SDI name="zInd">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:4870;m:4895:1;L:P:22</Private>
              </SDI>
              <SDI name="zIndAlm">
                <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:200600</Private>
              </SDI>
              <DAI name="zlbl">
                <Private type="SchneiderElectric-IED-PntRef">A:VS;m:4871:u8;L:P:39</Private>
              </DAI>
              <SDI name="zOpCnt">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:4896:u2;L:P:11</Private>
              </SDI>
              <SDI name="zOpTmms">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:4898:u2;L:P:11</Private>
              </SDI>
              <DAI name="zplsWt">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:4887:u1;R:4888;L:P:42</Private>
              </DAI>
              <DAI name="ztype">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:4870:u1;L:P:32</Private>
              </DAI>
            </DOI>
            <DOI name="ZMtrInd3">
              <SDI name="zInd">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:4900;m:4925:1;L:P:22</Private>
              </SDI>
              <SDI name="zIndAlm">
                <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:210600</Private>
              </SDI>
              <DAI name="zlbl">
                <Private type="SchneiderElectric-IED-PntRef">A:VS;m:4901:u8;L:P:39</Private>
              </DAI>
              <SDI name="zOpCnt">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:4926:u2;L:P:11</Private>
              </SDI>
              <SDI name="zOpTmms">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:4928:u2;L:P:11</Private>
              </SDI>
              <DAI name="zplsWt">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:4917:u1;R:4918;L:P:42</Private>
              </DAI>
              <DAI name="ztype">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:4900:u1;L:P:32</Private>
              </DAI>
            </DOI>
            <DOI name="ZMtrInd4">
              <SDI name="zInd">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:4930;m:4955:1;L:P:22</Private>
              </SDI>
              <SDI name="zIndAlm">
                <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:220600</Private>
              </SDI>
              <DAI name="zlbl">
                <Private type="SchneiderElectric-IED-PntRef">A:VS;m:4931:u8;L:P:39</Private>
              </DAI>
              <SDI name="zOpCnt">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:4956:u2;L:P:11</Private>
              </SDI>
              <SDI name="zOpTmms">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:4958:u2;L:P:11</Private>
              </SDI>
              <DAI name="zplsWt">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:4947:u1;R:4948;L:P:42</Private>
              </DAI>
              <DAI name="ztype">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:4930:u1;L:P:32</Private>
              </DAI>
            </DOI>
            <DOI name="ZMtrInd5">
              <SDI name="zInd">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:4960;m:4985:1;L:P:22</Private>
              </SDI>
              <SDI name="zIndAlm">
                <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:230600</Private>
              </SDI>
              <DAI name="zlbl">
                <Private type="SchneiderElectric-IED-PntRef">A:VS;m:4961:u8;L:P:39</Private>
              </DAI>
              <SDI name="zOpCnt">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:4986:u2;L:P:11</Private>
              </SDI>
              <SDI name="zOpTmms">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:4988:u2;L:P:11</Private>
              </SDI>
              <DAI name="zplsWt">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:4977:u1;R:4978;L:P:42</Private>
              </DAI>
              <DAI name="ztype">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:4960:u1;L:P:32</Private>
              </DAI>
            </DOI>
            <DOI name="ZMtrInd6">
              <SDI name="zInd">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:4990;m:5015:1;L:P:22</Private>
              </SDI>
              <SDI name="zIndAlm">
                <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:240600</Private>
              </SDI>
              <DAI name="zlbl">
                <Private type="SchneiderElectric-IED-PntRef">A:VS;m:4991:u8;L:P:39</Private>
              </DAI>
              <SDI name="zOpCnt">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:5016:u2;L:P:11</Private>
              </SDI>
              <SDI name="zOpTmms">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:5018:u2;L:P:11</Private>
              </SDI>
              <DAI name="zplsWt">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:5007:u1;R:5008;L:P:42</Private>
              </DAI>
              <DAI name="ztype">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:4990:u1;L:P:32</Private>
              </DAI>
            </DOI>
            <DOI name="ZMtrInd7">
              <SDI name="zInd">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:5020;m:5045:1;L:P:22</Private>
              </SDI>
              <SDI name="zIndAlm">
                <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:250600</Private>
              </SDI>
              <DAI name="zlbl">
                <Private type="SchneiderElectric-IED-PntRef">A:VS;m:5021:u8;L:P:39</Private>
              </DAI>
              <SDI name="zOpCnt">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:5046:u2;L:P:11</Private>
              </SDI>
              <SDI name="zOpTmms">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:5048:u2;L:P:11</Private>
              </SDI>
              <DAI name="zplsWt">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:5037:u1;R:5038;L:P:42</Private>
              </DAI>
              <DAI name="ztype">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:5020:u1;L:P:32</Private>
              </DAI>
            </DOI>
            <DOI name="ZMtrInd8">
              <SDI name="zInd">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:5050;m:5075:1;L:P:22</Private>
              </SDI>
              <SDI name="zIndAlm">
                <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:260600</Private>
              </SDI>
              <DAI name="zlbl">
                <Private type="SchneiderElectric-IED-PntRef">A:VS;m:5051:u8;L:P:39</Private>
              </DAI>
              <SDI name="zOpCnt">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:5076:u2;L:P:11</Private>
              </SDI>
              <SDI name="zOpTmms">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:5078:u2;L:P:11</Private>
              </SDI>
              <DAI name="zplsWt">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:5067:u1;R:5068;L:P:42</Private>
              </DAI>
              <DAI name="ztype">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:5050:u1;L:P:32</Private>
              </DAI>
            </DOI>
          </LN>
          <LN desc="General Input Output" inst="1" lnClass="GGIO" lnType="SE_GGIOEx2_CM4_V001" prefix="C2x_">
            <DOI name="ZMtrDPC1">
              <DAI name="zlbl">
                <Private type="SchneiderElectric-IED-PntRef">A:VS;m:4361:u8;L:P:39</Private>
              </DAI>
              <SDI name="zLocKey">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:4360;m:4372:1;L:P:25</Private>
              </SDI>
              <SDI name="zOpCnt">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:4386:u2;L:P:11</Private>
              </SDI>
              <SDI name="zOpTmms">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:4388:u2;L:P:11</Private>
              </SDI>
              <SDI name="zPos">
                <Private type="SchneiderElectric-IED-PntRef">T:DS;m:4360;m:4385:1;L:P:24</Private>
              </SDI>
              <SDI name="zRemCtlOv">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:4360;m:4373:1;L:P:25</Private>
              </SDI>
              <DAI name="ztype">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:4360:u1;L:P:32</Private>
              </DAI>
            </DOI>
            <DOI name="ZMtrDPC2">
              <DAI name="zlbl">
                <Private type="SchneiderElectric-IED-PntRef">A:VS;m:4391:u8;L:P:39</Private>
              </DAI>
              <SDI name="zLocKey">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:4390;m:4402:1;L:P:25</Private>
              </SDI>
              <SDI name="zOpCnt">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:4416:u2;L:P:11</Private>
              </SDI>
              <SDI name="zOpTmms">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:4418:u2;L:P:11</Private>
              </SDI>
              <SDI name="zPos">
                <Private type="SchneiderElectric-IED-PntRef">T:DS;m:4390;m:4415:1;L:P:24</Private>
              </SDI>
              <SDI name="zRemCtlOv">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:4390;m:4403:1;L:P:25</Private>
              </SDI>
              <DAI name="ztype">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:4390:u1;L:P:32</Private>
              </DAI>
            </DOI>
            <DOI name="ZMtrInd1">
              <SDI name="zInd">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:4420;m:4445:1;L:P:22</Private>
              </SDI>
              <SDI name="zIndAlm">
                <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:50600</Private>
              </SDI>
              <DAI name="zlbl">
                <Private type="SchneiderElectric-IED-PntRef">A:VS;m:4421:u8;L:P:39</Private>
              </DAI>
              <SDI name="zOpCnt">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:4446:u2;L:P:11</Private>
              </SDI>
              <SDI name="zOpTmms">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:4448:u2;L:P:11</Private>
              </SDI>
              <DAI name="zplsWt">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:4437:u1;R:4438;L:P:42</Private>
              </DAI>
              <DAI name="ztype">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:4420:u1;L:P:32</Private>
              </DAI>
            </DOI>
            <DOI name="ZMtrInd2">
              <SDI name="zInd">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:4450;m:4475:1;L:P:22</Private>
              </SDI>
              <SDI name="zIndAlm">
                <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:60600</Private>
              </SDI>
              <DAI name="zlbl">
                <Private type="SchneiderElectric-IED-PntRef">A:VS;m:4451:u8;L:P:39</Private>
              </DAI>
              <SDI name="zOpCnt">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:4476:u2;L:P:11</Private>
              </SDI>
              <SDI name="zOpTmms">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:4478:u2;L:P:11</Private>
              </SDI>
              <DAI name="zplsWt">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:4467:u1;R:4468;L:P:42</Private>
              </DAI>
              <DAI name="ztype">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:4450:u1;L:P:32</Private>
              </DAI>
            </DOI>
          </LN>
          <LN desc="General Input Output" inst="2" lnClass="GGIO" lnType="SE_GGIOEx2_CM4_V001" prefix="C2x_">
            <DOI name="ZMtrDPC1">
              <DAI name="zlbl">
                <Private type="SchneiderElectric-IED-PntRef">A:VS;m:4841:u8;L:P:39</Private>
              </DAI>
              <SDI name="zLocKey">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:4840;m:4852:1;L:P:25</Private>
              </SDI>
              <SDI name="zOpCnt">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:4866:u2;L:P:11</Private>
              </SDI>
              <SDI name="zOpTmms">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:4868:u2;L:P:11</Private>
              </SDI>
              <SDI name="zPos">
                <Private type="SchneiderElectric-IED-PntRef">T:DS;m:4840;m:4865:1;L:P:24</Private>
              </SDI>
              <SDI name="zRemCtlOv">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:4840;m:4853:1;L:P:25</Private>
              </SDI>
              <DAI name="ztype">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:4840:u1;L:P:32</Private>
              </DAI>
            </DOI>
            <DOI name="ZMtrDPC2">
              <DAI name="zlbl">
                <Private type="SchneiderElectric-IED-PntRef">A:VS;m:4871:u8;L:P:39</Private>
              </DAI>
              <SDI name="zLocKey">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:4870;m:4882:1;L:P:25</Private>
              </SDI>
              <SDI name="zOpCnt">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:4896:u2;L:P:11</Private>
              </SDI>
              <SDI name="zOpTmms">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:4898:u2;L:P:11</Private>
              </SDI>
              <SDI name="zPos">
                <Private type="SchneiderElectric-IED-PntRef">T:DS;m:4870;m:4895:1;L:P:24</Private>
              </SDI>
              <SDI name="zRemCtlOv">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:4870;m:4883:1;L:P:25</Private>
              </SDI>
              <DAI name="ztype">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:4870:u1;L:P:32</Private>
              </DAI>
            </DOI>
            <DOI name="ZMtrInd1">
              <SDI name="zInd">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:4900;m:4925:1;L:P:22</Private>
              </SDI>
              <SDI name="zIndAlm">
                <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:210600</Private>
              </SDI>
              <DAI name="zlbl">
                <Private type="SchneiderElectric-IED-PntRef">A:VS;m:4901:u8;L:P:39</Private>
              </DAI>
              <SDI name="zOpCnt">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:4926:u2;L:P:11</Private>
              </SDI>
              <SDI name="zOpTmms">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:4928:u2;L:P:11</Private>
              </SDI>
              <DAI name="zplsWt">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:4917:u1;R:4918;L:P:42</Private>
              </DAI>
              <DAI name="ztype">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:4900:u1;L:P:32</Private>
              </DAI>
            </DOI>
            <DOI name="ZMtrInd2">
              <SDI name="zInd">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:4930;m:4955:1;L:P:22</Private>
              </SDI>
              <SDI name="zIndAlm">
                <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:220600</Private>
              </SDI>
              <DAI name="zlbl">
                <Private type="SchneiderElectric-IED-PntRef">A:VS;m:4931:u8;L:P:39</Private>
              </DAI>
              <SDI name="zOpCnt">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:4956:u2;L:P:11</Private>
              </SDI>
              <SDI name="zOpTmms">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:4958:u2;L:P:11</Private>
              </SDI>
              <DAI name="zplsWt">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:4947:u1;R:4948;L:P:42</Private>
              </DAI>
              <DAI name="ztype">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:4930:u1;L:P:32</Private>
              </DAI>
            </DOI>
          </LN>
          <LN desc="General Input Output" inst="1" lnClass="GGIO" lnType="SE_GGIOEx3_CM4_V001" prefix="C44_">
            <DOI name="ZMtrDPC1">
              <DAI name="zlbl">
                <Private type="SchneiderElectric-IED-PntRef">A:VS;m:4481:u8;L:P:39</Private>
              </DAI>
              <SDI name="zLocKey">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:4480;m:4492:1;L:P:25</Private>
              </SDI>
              <SDI name="zOpCnt">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:4506:u2;L:P:11</Private>
              </SDI>
              <SDI name="zOpTmms">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:4508:u2;L:P:11</Private>
              </SDI>
              <SDI name="zPos">
                <Private type="SchneiderElectric-IED-PntRef">T:DS;m:4480;m:4505:1;L:P:24</Private>
              </SDI>
              <SDI name="zRemCtlOv">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:4480;m:4493:1;L:P:25</Private>
              </SDI>
              <DAI name="ztype">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:4480:u1;L:P:32</Private>
              </DAI>
            </DOI>
            <DOI name="ZMtrDPC2">
              <DAI name="zlbl">
                <Private type="SchneiderElectric-IED-PntRef">A:VS;m:4511:u8;L:P:39</Private>
              </DAI>
              <SDI name="zLocKey">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:4510;m:4522:1;L:P:25</Private>
              </SDI>
              <SDI name="zOpCnt">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:4536:u2;L:P:11</Private>
              </SDI>
              <SDI name="zOpTmms">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:4538:u2;L:P:11</Private>
              </SDI>
              <SDI name="zPos">
                <Private type="SchneiderElectric-IED-PntRef">T:DS;m:4510;m:4535:1;L:P:24</Private>
              </SDI>
              <SDI name="zRemCtlOv">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:4510;m:4523:1;L:P:25</Private>
              </SDI>
              <DAI name="ztype">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:4510:u1;L:P:32</Private>
              </DAI>
            </DOI>
            <DOI name="ZMtrDPC3">
              <DAI name="zlbl">
                <Private type="SchneiderElectric-IED-PntRef">A:VS;m:4541:u8;L:P:39</Private>
              </DAI>
              <SDI name="zLocKey">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:4540;m:4552:1;L:P:25</Private>
              </SDI>
              <SDI name="zOpCnt">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:4566:u2;L:P:11</Private>
              </SDI>
              <SDI name="zOpTmms">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:4568:u2;L:P:11</Private>
              </SDI>
              <SDI name="zPos">
                <Private type="SchneiderElectric-IED-PntRef">T:DS;m:4540;m:4565:1;L:P:24</Private>
              </SDI>
              <SDI name="zRemCtlOv">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:4540;m:4553:1;L:P:25</Private>
              </SDI>
              <DAI name="ztype">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:4540:u1;L:P:32</Private>
              </DAI>
            </DOI>
            <DOI name="ZMtrDPC4">
              <DAI name="zlbl">
                <Private type="SchneiderElectric-IED-PntRef">A:VS;m:4571:u8;L:P:39</Private>
              </DAI>
              <SDI name="zLocKey">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:4570;m:4582:1;L:P:25</Private>
              </SDI>
              <SDI name="zOpCnt">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:4596:u2;L:P:11</Private>
              </SDI>
              <SDI name="zOpTmms">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:4598:u2;L:P:11</Private>
              </SDI>
              <SDI name="zPos">
                <Private type="SchneiderElectric-IED-PntRef">T:DS;m:4570;m:4595:1;L:P:24</Private>
              </SDI>
              <SDI name="zRemCtlOv">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:4570;m:4583:1;L:P:25</Private>
              </SDI>
              <DAI name="ztype">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:4570:u1;L:P:32</Private>
              </DAI>
            </DOI>
            <DOI name="ZMtrInd1">
              <SDI name="zInd">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:4360;m:4385:1;L:P:22</Private>
              </SDI>
              <SDI name="zIndAlm">
                <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:30600</Private>
              </SDI>
              <DAI name="zlbl">
                <Private type="SchneiderElectric-IED-PntRef">A:VS;m:4361:u8;L:P:39</Private>
              </DAI>
              <SDI name="zOpCnt">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:4386:u2;L:P:11</Private>
              </SDI>
              <SDI name="zOpTmms">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:4388:u2;L:P:11</Private>
              </SDI>
              <DAI name="zplsWt">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:4377:u1;R:4378;L:P:42</Private>
              </DAI>
              <DAI name="ztype">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:4360:u1;L:P:32</Private>
              </DAI>
            </DOI>
            <DOI name="ZMtrInd2">
              <SDI name="zInd">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:4390;m:4415:1;L:P:22</Private>
              </SDI>
              <SDI name="zIndAlm">
                <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:40600</Private>
              </SDI>
              <DAI name="zlbl">
                <Private type="SchneiderElectric-IED-PntRef">A:VS;m:4391:u8;L:P:39</Private>
              </DAI>
              <SDI name="zOpCnt">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:4416:u2;L:P:11</Private>
              </SDI>
              <SDI name="zOpTmms">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:4418:u2;L:P:11</Private>
              </SDI>
              <DAI name="zplsWt">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:4407:u1;R:4408;L:P:42</Private>
              </DAI>
              <DAI name="ztype">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:4390:u1;L:P:32</Private>
              </DAI>
            </DOI>
            <DOI name="ZMtrInd3">
              <SDI name="zInd">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:4420;m:4445:1;L:P:22</Private>
              </SDI>
              <SDI name="zIndAlm">
                <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:50600</Private>
              </SDI>
              <DAI name="zlbl">
                <Private type="SchneiderElectric-IED-PntRef">A:VS;m:4421:u8;L:P:39</Private>
              </DAI>
              <SDI name="zOpCnt">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:4446:u2;L:P:11</Private>
              </SDI>
              <SDI name="zOpTmms">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:4448:u2;L:P:11</Private>
              </SDI>
              <DAI name="zplsWt">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:4437:u1;R:4438;L:P:42</Private>
              </DAI>
              <DAI name="ztype">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:4420:u1;L:P:32</Private>
              </DAI>
            </DOI>
            <DOI name="ZMtrInd4">
              <SDI name="zInd">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:4450;m:4475:1;L:P:22</Private>
              </SDI>
              <SDI name="zIndAlm">
                <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:60600</Private>
              </SDI>
              <DAI name="zlbl">
                <Private type="SchneiderElectric-IED-PntRef">A:VS;m:4451:u8;L:P:39</Private>
              </DAI>
              <SDI name="zOpCnt">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:4476:u2;L:P:11</Private>
              </SDI>
              <SDI name="zOpTmms">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:4478:u2;L:P:11</Private>
              </SDI>
              <DAI name="zplsWt">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:4467:u1;R:4468;L:P:42</Private>
              </DAI>
              <DAI name="ztype">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:4450:u1;L:P:32</Private>
              </DAI>
            </DOI>
          </LN>
          <LN desc="General Input Output" inst="2" lnClass="GGIO" lnType="SE_GGIOEx3_CM4_V001" prefix="C44_">
            <DOI name="ZMtrDPC1">
              <DAI name="zlbl">
                <Private type="SchneiderElectric-IED-PntRef">A:VS;m:4961:u8;L:P:39</Private>
              </DAI>
              <SDI name="zLocKey">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:4960;m:4972:1;L:P:25</Private>
              </SDI>
              <SDI name="zOpCnt">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:4986:u2;L:P:11</Private>
              </SDI>
              <SDI name="zOpTmms">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:4988:u2;L:P:11</Private>
              </SDI>
              <SDI name="zPos">
                <Private type="SchneiderElectric-IED-PntRef">T:DS;m:4960;m:4985:1;L:P:24</Private>
              </SDI>
              <SDI name="zRemCtlOv">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:4960;m:4973:1;L:P:25</Private>
              </SDI>
              <DAI name="ztype">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:4960:u1;L:P:32</Private>
              </DAI>
            </DOI>
            <DOI name="ZMtrDPC2">
              <DAI name="zlbl">
                <Private type="SchneiderElectric-IED-PntRef">A:VS;m:4991:u8;L:P:39</Private>
              </DAI>
              <SDI name="zLocKey">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:4990;m:5002:1;L:P:25</Private>
              </SDI>
              <SDI name="zOpCnt">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:5016:u2;L:P:11</Private>
              </SDI>
              <SDI name="zOpTmms">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:5018:u2;L:P:11</Private>
              </SDI>
              <SDI name="zPos">
                <Private type="SchneiderElectric-IED-PntRef">T:DS;m:4990;m:5015:1;L:P:24</Private>
              </SDI>
              <SDI name="zRemCtlOv">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:4990;m:5003:1;L:P:25</Private>
              </SDI>
              <DAI name="ztype">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:4990:u1;L:P:32</Private>
              </DAI>
            </DOI>
            <DOI name="ZMtrDPC3">
              <DAI name="zlbl">
                <Private type="SchneiderElectric-IED-PntRef">A:VS;m:5021:u8;L:P:39</Private>
              </DAI>
              <SDI name="zLocKey">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:5020;m:5032:1;L:P:25</Private>
              </SDI>
              <SDI name="zOpCnt">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:5046:u2;L:P:11</Private>
              </SDI>
              <SDI name="zOpTmms">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:5048:u2;L:P:11</Private>
              </SDI>
              <SDI name="zPos">
                <Private type="SchneiderElectric-IED-PntRef">T:DS;m:5020;m:5045:1;L:P:24</Private>
              </SDI>
              <SDI name="zRemCtlOv">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:5020;m:5033:1;L:P:25</Private>
              </SDI>
              <DAI name="ztype">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:5020:u1;L:P:32</Private>
              </DAI>
            </DOI>
            <DOI name="ZMtrDPC4">
              <DAI name="zlbl">
                <Private type="SchneiderElectric-IED-PntRef">A:VS;m:5051:u8;L:P:39</Private>
              </DAI>
              <SDI name="zLocKey">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:5050;m:5062:1;L:P:25</Private>
              </SDI>
              <SDI name="zOpCnt">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:5076:u2;L:P:11</Private>
              </SDI>
              <SDI name="zOpTmms">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:5078:u2;L:P:11</Private>
              </SDI>
              <SDI name="zPos">
                <Private type="SchneiderElectric-IED-PntRef">T:DS;m:5050;m:5075:1;L:P:24</Private>
              </SDI>
              <SDI name="zRemCtlOv">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:5050;m:5063:1;L:P:25</Private>
              </SDI>
              <DAI name="ztype">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:5050:u1;L:P:32</Private>
              </DAI>
            </DOI>
            <DOI name="ZMtrInd1">
              <SDI name="zInd">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:4840;m:4865:1;L:P:22</Private>
              </SDI>
              <SDI name="zIndAlm">
                <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:190600</Private>
              </SDI>
              <DAI name="zlbl">
                <Private type="SchneiderElectric-IED-PntRef">A:VS;m:4841:u8;L:P:39</Private>
              </DAI>
              <SDI name="zOpCnt">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:4866:u2;L:P:11</Private>
              </SDI>
              <SDI name="zOpTmms">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:4868:u2;L:P:11</Private>
              </SDI>
              <DAI name="zplsWt">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:4857:u1;R:4858;L:P:42</Private>
              </DAI>
              <DAI name="ztype">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:4840:u1;L:P:32</Private>
              </DAI>
            </DOI>
            <DOI name="ZMtrInd2">
              <SDI name="zInd">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:4870;m:4895:1;L:P:22</Private>
              </SDI>
              <SDI name="zIndAlm">
                <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:200600</Private>
              </SDI>
              <DAI name="zlbl">
                <Private type="SchneiderElectric-IED-PntRef">A:VS;m:4871:u8;L:P:39</Private>
              </DAI>
              <SDI name="zOpCnt">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:4896:u2;L:P:11</Private>
              </SDI>
              <SDI name="zOpTmms">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:4898:u2;L:P:11</Private>
              </SDI>
              <DAI name="zplsWt">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:4887:u1;R:4888;L:P:42</Private>
              </DAI>
              <DAI name="ztype">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:4870:u1;L:P:32</Private>
              </DAI>
            </DOI>
            <DOI name="ZMtrInd3">
              <SDI name="zInd">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:4900;m:4925:1;L:P:22</Private>
              </SDI>
              <SDI name="zIndAlm">
                <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:210600</Private>
              </SDI>
              <DAI name="zlbl">
                <Private type="SchneiderElectric-IED-PntRef">A:VS;m:4901:u8;L:P:39</Private>
              </DAI>
              <SDI name="zOpCnt">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:4926:u2;L:P:11</Private>
              </SDI>
              <SDI name="zOpTmms">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:4928:u2;L:P:11</Private>
              </SDI>
              <DAI name="zplsWt">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:4917:u1;R:4918;L:P:42</Private>
              </DAI>
              <DAI name="ztype">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:4900:u1;L:P:32</Private>
              </DAI>
            </DOI>
            <DOI name="ZMtrInd4">
              <SDI name="zInd">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:4930;m:4955:1;L:P:22</Private>
              </SDI>
              <SDI name="zIndAlm">
                <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:220600</Private>
              </SDI>
              <DAI name="zlbl">
                <Private type="SchneiderElectric-IED-PntRef">A:VS;m:4931:u8;L:P:39</Private>
              </DAI>
              <SDI name="zOpCnt">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:4956:u2;L:P:11</Private>
              </SDI>
              <SDI name="zOpTmms">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:4958:u2;L:P:11</Private>
              </SDI>
              <DAI name="zplsWt">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:4947:u1;R:4948;L:P:42</Private>
              </DAI>
              <DAI name="ztype">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:4930:u1;L:P:32</Private>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Energy counters" inst="1" lnClass="MMTR" lnType="SE_MMTREx1_CM4_V001" prefix="CND_">
            <DOI name="DmdVArh">
              <Private type="SchneiderElectric-IED-PntRef">T:BC;m:1732:u4;L:P:13</Private>
            </DOI>
            <DOI name="DmdWh">
              <Private type="SchneiderElectric-IED-PntRef">T:BC;m:1728:u4;L:P:13</Private>
            </DOI>
            <DOI name="SupVArh">
              <Private type="SchneiderElectric-IED-PntRef">T:BC;m:1740:u4;L:P:13</Private>
            </DOI>
            <DOI name="SupWh">
              <Private type="SchneiderElectric-IED-PntRef">T:BC;m:1736:u4;L:P:13</Private>
            </DOI>
            <DOI name="TotVAh">
              <Private type="SchneiderElectric-IED-PntRef">T:BC;m:1744:u4;L:P:13</Private>
            </DOI>
            <DOI name="ZRsEnr"/>
          </LN>
          <LN desc="" inst="1" lnClass="QPVR" lnType="SE_QPVREx1_CM4_V001" prefix="DPF_">
            <DOI name="ZLdStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:11710540</Private>
            </DOI>
            <DOI name="ZLgStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:11710550</Private>
            </DOI>
          </LN>
          <LN desc="Metering Statistics" inst="1" lnClass="MSTA" lnType="SE_MSTAEx4_CM4_V001" prefix="DSP_">
            <DOI name="ZMaxPF">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1571:u1;L:P:50</Private>
            </DOI>
            <DOI name="ZMaxPF1">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1568:u1;L:P:50</Private>
            </DOI>
            <DOI name="ZMaxPF2">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1569:u1;L:P:50</Private>
            </DOI>
            <DOI name="ZMaxPF3">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1570:u1;L:P:50</Private>
            </DOI>
            <DOI name="ZMinPF">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1371:u1;L:P:50</Private>
            </DOI>
            <DOI name="ZMinPF1">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1368:u1;L:P:50</Private>
            </DOI>
            <DOI name="ZMinPF2">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1369:u1;L:P:50</Private>
            </DOI>
            <DOI name="ZMinPF3">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1370:u1;L:P:50</Private>
            </DOI>
          </LN>
          <LN desc="Metering Statistics" inst="1" lnClass="MSTA" lnType="SE_MSTAEx5_CM4_V001" prefix="DST_">
            <DOI name="MaxW">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1667:u1;R:3214;L:P:32</Private>
            </DOI>
            <DOI name="MaxW1">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1664:u1;R:3214;L:P:32</Private>
            </DOI>
            <DOI name="MaxW2">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1665:u1;R:3214;L:P:32</Private>
            </DOI>
            <DOI name="MaxW3">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1666:u1;R:3214;L:P:32</Private>
            </DOI>
            <DOI name="MinW">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1467:u1;R:3214;L:P:32</Private>
            </DOI>
            <DOI name="MinW1">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1464:u1;R:3214;L:P:32</Private>
            </DOI>
            <DOI name="MinW2">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1465:u1;R:3214;L:P:32</Private>
            </DOI>
            <DOI name="MinW3">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1466:u1;R:3214;L:P:32</Private>
            </DOI>
            <DOI name="ZMaxPF">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1671:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="ZMaxPF1">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1668:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="ZMaxPF2">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1669:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="ZMaxPF3">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1670:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="ZMinPF">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1471:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="ZMinPF1">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1468:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="ZMinPF2">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1469:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="ZMinPF3">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1470:u1;N:-1;L:P:32</Private>
            </DOI>
          </LN>
          <LN desc="Measurements" inst="1" lnClass="MMXU" lnType="SE_MMXUEx3_CM4_V001" prefix="FND_">
            <DOI name="A">
              <SDI name="neut">
                <Private type="SchneiderElectric-IED-PntRef">T:CM;m:1236:u1;R:3210;m:1237:u1;N:-1;L:P:32</Private>
              </SDI>
              <SDI name="phsA">
                <Private type="SchneiderElectric-IED-PntRef">T:CM;m:1230:u1;R:3209;m:1231:u1;N:-1;L:P:32</Private>
              </SDI>
              <SDI name="phsB">
                <Private type="SchneiderElectric-IED-PntRef">T:CM;m:1232:u1;R:3209;m:1233:u1;N:-1;L:P:32</Private>
              </SDI>
              <SDI name="phsC">
                <Private type="SchneiderElectric-IED-PntRef">T:CM;m:1234:u1;R:3209;m:1235:u1;N:-1;L:P:32</Private>
              </SDI>
              <SDI name="zgnd">
                <Private type="SchneiderElectric-IED-PntRef">T:CM;m:1238:u1;R:3211;m:1239:u1;N:-1;L:P:32</Private>
              </SDI>
            </DOI>
            <DOI name="PhV">
              <SDI name="phsA">
                <Private type="SchneiderElectric-IED-PntRef">T:CM;m:1244:u1;R:3212;m:1245:u1;N:-1;L:P:32</Private>
              </SDI>
              <SDI name="phsB">
                <Private type="SchneiderElectric-IED-PntRef">T:CM;m:1246:u1;R:3212;m:1247:u1;N:-1;L:P:32</Private>
              </SDI>
              <SDI name="phsC">
                <Private type="SchneiderElectric-IED-PntRef">T:CM;m:1248:u1;R:3212;m:1249:u1;N:-1;L:P:32</Private>
              </SDI>
              <SDI name="zgnd">
                <Private type="SchneiderElectric-IED-PntRef">T:CM;m:1250:u1;R:3213;m:1251:u1;N:-1;L:P:32</Private>
              </SDI>
            </DOI>
            <DOI name="TotVAr">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1262:u1;R:3214;L:P:32</Private>
              <DAI desc="unit: 1KVAr" name="db" valKind="Set">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="TotW">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1258:u1;R:3214;L:P:32</Private>
              <DAI desc="unit: 1KW" name="db" valKind="Set">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1259:u1;R:3214;L:P:32</Private>
                <DAI desc="unit: 1KVAr" name="db" valKind="Set">
                  <Val>3</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1260:u1;R:3214;L:P:32</Private>
                <DAI desc="unit: 1KVAr" name="db" valKind="Set">
                  <Val>3</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1261:u1;R:3214;L:P:32</Private>
                <DAI desc="unit: 1KVAr" name="db" valKind="Set">
                  <Val>3</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1255:u1;R:3214;L:P:32</Private>
                <DAI desc="unit: 1KW" name="db" valKind="Set">
                  <Val>3</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1256:u1;R:3214;L:P:32</Private>
                <DAI desc="unit: 1KW" name="db" valKind="Set">
                  <Val>3</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1257:u1;R:3214;L:P:32</Private>
                <DAI desc="unit: 1KW" name="db" valKind="Set">
                  <Val>3</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="Metering Statistics" inst="1" lnClass="MSTA" lnType="SE_MSTAEx6_CM4_V001" prefix="FND_">
            <DOI name="FMaxAmps1">
              <Private type="SchneiderElectric-IED-PntRef">T:CM;m:1630:u1;R:3209;m:1631:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="FMaxAmps2">
              <Private type="SchneiderElectric-IED-PntRef">T:CM;m:1632:u1;R:3209;m:1633:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="FMaxAmps3">
              <Private type="SchneiderElectric-IED-PntRef">T:CM;m:1634:u1;R:3209;m:1635:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="FMaxAmps4">
              <Private type="SchneiderElectric-IED-PntRef">T:CM;m:1636:u1;R:3210;m:1637:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="FMaxAmps5">
              <Private type="SchneiderElectric-IED-PntRef">T:CM;m:1638:u1;R:3210;m:1639:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="FMinAmps1">
              <Private type="SchneiderElectric-IED-PntRef">T:CM;m:1430:u1;R:3209;m:1431:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="FMinAmps2">
              <Private type="SchneiderElectric-IED-PntRef">T:CM;m:1432:u1;R:3209;m:1433:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="FMinAmps3">
              <Private type="SchneiderElectric-IED-PntRef">T:CM;m:1434:u1;R:3209;m:1435:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="FMinAmps4">
              <Private type="SchneiderElectric-IED-PntRef">T:CM;m:1436:u1;R:3210;m:1437:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="FMinAmps5">
              <Private type="SchneiderElectric-IED-PntRef">T:CM;m:1438:u1;R:3210;m:1439:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="MaxVAr">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1662:u1;R:3214;L:P:32</Private>
            </DOI>
            <DOI name="MaxVAr1">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1659:u1;R:3214;L:P:32</Private>
            </DOI>
            <DOI name="MaxVAr2">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1660:u1;R:3214;L:P:32</Private>
            </DOI>
            <DOI name="MaxVAr3">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1661:u1;R:3214;L:P:32</Private>
            </DOI>
            <DOI name="MaxW">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1658:u1;R:3214;L:P:32</Private>
            </DOI>
            <DOI name="MaxW1">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1655:u1;R:3214;L:P:32</Private>
            </DOI>
            <DOI name="MaxW2">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1656:u1;R:3214;L:P:32</Private>
            </DOI>
            <DOI name="MaxW3">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1657:u1;R:3214;L:P:32</Private>
            </DOI>
            <DOI name="MinVAr">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1462:u1;R:3214;L:P:32</Private>
            </DOI>
            <DOI name="MinVAr1">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1459:u1;R:3214;L:P:32</Private>
            </DOI>
            <DOI name="MinVAr2">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1460:u1;R:3214;L:P:32</Private>
            </DOI>
            <DOI name="MinVAr3">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1461:u1;R:3214;L:P:32</Private>
            </DOI>
            <DOI name="MinW">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1458:u1;R:3214;L:P:32</Private>
            </DOI>
            <DOI name="MinW1">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1455:u1;R:3214;L:P:32</Private>
            </DOI>
            <DOI name="MinW2">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1456:u1;R:3214;L:P:32</Private>
            </DOI>
            <DOI name="MinW3">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1457:u1;R:3214;L:P:32</Private>
            </DOI>
            <DOI name="ZFMaxPhV1">
              <Private type="SchneiderElectric-IED-PntRef">T:CM;m:1644:u1;R:3212;m:1645:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="ZFMaxPhV2">
              <Private type="SchneiderElectric-IED-PntRef">T:CM;m:1646:u1;R:3212;m:1647:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="ZFMaxPhV3">
              <Private type="SchneiderElectric-IED-PntRef">T:CM;m:1648:u1;R:3212;m:1649:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="ZFMaxPhV4">
              <Private type="SchneiderElectric-IED-PntRef">T:CM;m:1650:u1;R:3213;m:1651:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="ZFMinPhV1">
              <Private type="SchneiderElectric-IED-PntRef">T:CM;m:1444:u1;R:3212;m:1445:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="ZFMinPhV2">
              <Private type="SchneiderElectric-IED-PntRef">T:CM;m:1446:u1;R:3212;m:1447:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="ZFMinPhV3">
              <Private type="SchneiderElectric-IED-PntRef">T:CM;m:1448:u1;R:3212;m:1449:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="ZFMinPhV4">
              <Private type="SchneiderElectric-IED-PntRef">T:CM;m:1450:u1;R:3213;m:1451:u1;N:-1;L:P:32</Private>
            </DOI>
          </LN>
          <LN desc="General Input Output" inst="1" lnClass="GGIO" lnType="SE_GGIO_CM4_V001" prefix="">
            <DOI name="ZMtrDPC">
              <DAI name="zlbl">
                <Private type="SchneiderElectric-IED-PntRef">A:VS;m:4301:u8;L:P:39</Private>
              </DAI>
              <SDI name="zLocKey">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:4300;m:4312:1;L:P:25</Private>
              </SDI>
              <SDI name="zOpCnt">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:4326:u2;L:P:11</Private>
              </SDI>
              <SDI name="zOpTmms">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:4328:u2;L:P:11</Private>
              </SDI>
              <SDI name="zPos">
                <Private type="SchneiderElectric-IED-PntRef">T:DS;m:4300;m:4325:1;L:P:24</Private>
              </SDI>
              <SDI name="zRemCtlOv">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:4300;m:4313:1;L:P:25</Private>
              </SDI>
              <DAI name="ztype">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:4300:u1;L:P:32</Private>
              </DAI>
            </DOI>
            <DOI name="ZRsInMtr"/>
            <DOI name="ZRsInMtr1"/>
            <DOI name="ZRsInMtr10"/>
            <DOI name="ZRsInMtr2"/>
            <DOI name="ZRsInMtr3"/>
            <DOI name="ZRsInMtr4"/>
            <DOI name="ZRsInMtr5"/>
            <DOI name="ZRsInMtr6"/>
            <DOI name="ZRsInMtr7"/>
            <DOI name="ZRsInMtr8"/>
            <DOI name="ZRsInMtr9"/>
          </LN>
          <LN desc="Energy counters" inst="1" lnClass="MMTR" lnType="SE_MMTREx2_CM4_V001" prefix="INC_">
            <DOI name="DmdVArh">
              <Private type="SchneiderElectric-IED-PntRef">T:BC;m:1751:u3;L:P:13</Private>
            </DOI>
            <DOI name="DmdWh">
              <Private type="SchneiderElectric-IED-PntRef">T:BC;m:1748:u3;L:P:13</Private>
            </DOI>
            <DOI name="SupVArh">
              <Private type="SchneiderElectric-IED-PntRef">T:BC;m:1757:u3;L:P:13</Private>
            </DOI>
            <DOI name="SupWh">
              <Private type="SchneiderElectric-IED-PntRef">T:BC;m:1754:u3;L:P:13</Private>
            </DOI>
            <DOI name="TotVAh">
              <Private type="SchneiderElectric-IED-PntRef">T:BC;m:1760:u3;L:P:13</Private>
            </DOI>
            <DOI name="ZEndInvAlm">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:10700</Private>
            </DOI>
          </LN>
          <LN desc="General Input Output" inst="3" lnClass="GGIO" lnType="SE_GGIOEx4_CM4_V001" prefix="IOX_">
            <DOI name="ZMtrDPC1">
              <DAI name="zlbl">
                <Private type="SchneiderElectric-IED-PntRef">A:VS;m:5321:u8;L:P:39</Private>
              </DAI>
              <SDI name="zLocKey">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:5320;m:5332:1;L:P:25</Private>
              </SDI>
              <SDI name="zOpCnt">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:5346:u2;L:P:11</Private>
              </SDI>
              <SDI name="zOpTmms">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:5348:u2;L:P:11</Private>
              </SDI>
              <SDI name="zPos">
                <Private type="SchneiderElectric-IED-PntRef">T:DS;m:5320;m:5345:1;L:P:24</Private>
              </SDI>
              <SDI name="zRemCtlOv">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:5320;m:5333:1;L:P:25</Private>
              </SDI>
              <DAI name="ztype">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:5320:u1;L:P:32</Private>
              </DAI>
            </DOI>
            <DOI name="ZMtrDPC2">
              <DAI name="zlbl">
                <Private type="SchneiderElectric-IED-PntRef">A:VS;m:5351:u8;L:P:39</Private>
              </DAI>
              <SDI name="zLocKey">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:5350;m:5362:1;L:P:25</Private>
              </SDI>
              <SDI name="zOpCnt">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:5376:u2;L:P:11</Private>
              </SDI>
              <SDI name="zOpTmms">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:5378:u2;L:P:11</Private>
              </SDI>
              <SDI name="zPos">
                <Private type="SchneiderElectric-IED-PntRef">T:DS;m:5350;m:5375:1;L:P:24</Private>
              </SDI>
              <SDI name="zRemCtlOv">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:5350;m:5363:1;L:P:25</Private>
              </SDI>
              <DAI name="ztype">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:5350:u1;L:P:32</Private>
              </DAI>
            </DOI>
            <DOI name="ZMtrDPC3">
              <DAI name="zlbl">
                <Private type="SchneiderElectric-IED-PntRef">A:VS;m:5381:u8;L:P:39</Private>
              </DAI>
              <SDI name="zLocKey">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:5380;m:5392:1;L:P:25</Private>
              </SDI>
              <SDI name="zOpCnt">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:5406:u2;L:P:11</Private>
              </SDI>
              <SDI name="zOpTmms">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:5408:u2;L:P:11</Private>
              </SDI>
              <SDI name="zPos">
                <Private type="SchneiderElectric-IED-PntRef">T:DS;m:5380;m:5405:1;L:P:24</Private>
              </SDI>
              <SDI name="zRemCtlOv">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:5380;m:5393:1;L:P:25</Private>
              </SDI>
              <DAI name="ztype">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:5380:u1;L:P:32</Private>
              </DAI>
            </DOI>
            <DOI name="ZMtrDPC4">
              <DAI name="zlbl">
                <Private type="SchneiderElectric-IED-PntRef">A:VS;m:5411:u8;L:P:39</Private>
              </DAI>
              <SDI name="zLocKey">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:5410;m:5422:1;L:P:25</Private>
              </SDI>
              <SDI name="zOpCnt">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:5436:u2;L:P:11</Private>
              </SDI>
              <SDI name="zOpTmms">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:5438:u2;L:P:11</Private>
              </SDI>
              <SDI name="zPos">
                <Private type="SchneiderElectric-IED-PntRef">T:DS;m:5410;m:5435:1;L:P:24</Private>
              </SDI>
              <SDI name="zRemCtlOv">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:5410;m:5423:1;L:P:25</Private>
              </SDI>
              <DAI name="ztype">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:5410:u1;L:P:32</Private>
              </DAI>
            </DOI>
            <DOI name="ZMtrDPC5">
              <DAI name="zlbl">
                <Private type="SchneiderElectric-IED-PntRef">A:VS;m:5441:u8;L:P:39</Private>
              </DAI>
              <SDI name="zLocKey">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:5440;m:5452:1;L:P:25</Private>
              </SDI>
              <SDI name="zOpCnt">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:5466:u2;L:P:11</Private>
              </SDI>
              <SDI name="zOpTmms">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:5468:u2;L:P:11</Private>
              </SDI>
              <SDI name="zPos">
                <Private type="SchneiderElectric-IED-PntRef">T:DS;m:5440;m:5465:1;L:P:24</Private>
              </SDI>
              <SDI name="zRemCtlOv">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:5440;m:5453:1;L:P:25</Private>
              </SDI>
              <DAI name="ztype">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:5440:u1;L:P:32</Private>
              </DAI>
            </DOI>
            <DOI name="ZMtrDPC6">
              <DAI name="zlbl">
                <Private type="SchneiderElectric-IED-PntRef">A:VS;m:5471:u8;L:P:39</Private>
              </DAI>
              <SDI name="zLocKey">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:5470;m:5482:1;L:P:25</Private>
              </SDI>
              <SDI name="zOpCnt">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:5496:u2;L:P:11</Private>
              </SDI>
              <SDI name="zOpTmms">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:5498:u2;L:P:11</Private>
              </SDI>
              <SDI name="zPos">
                <Private type="SchneiderElectric-IED-PntRef">T:DS;m:5470;m:5495:1;L:P:24</Private>
              </SDI>
              <SDI name="zRemCtlOv">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:5470;m:5483:1;L:P:25</Private>
              </SDI>
              <DAI name="ztype">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:5470:u1;L:P:32</Private>
              </DAI>
            </DOI>
            <DOI name="ZMtrDPC7">
              <DAI name="zlbl">
                <Private type="SchneiderElectric-IED-PntRef">A:VS;m:5501:u8;L:P:39</Private>
              </DAI>
              <SDI name="zLocKey">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:5500;m:5512:1;L:P:25</Private>
              </SDI>
              <SDI name="zOpCnt">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:5526:u2;L:P:11</Private>
              </SDI>
              <SDI name="zOpTmms">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:5528:u2;L:P:11</Private>
              </SDI>
              <SDI name="zPos">
                <Private type="SchneiderElectric-IED-PntRef">T:DS;m:5500;m:5525:1;L:P:24</Private>
              </SDI>
              <SDI name="zRemCtlOv">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:5500;m:5513:1;L:P:25</Private>
              </SDI>
              <DAI name="ztype">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:5500:u1;L:P:32</Private>
              </DAI>
            </DOI>
            <DOI name="ZMtrDPC8">
              <DAI name="zlbl">
                <Private type="SchneiderElectric-IED-PntRef">A:VS;m:5531:u8;L:P:39</Private>
              </DAI>
              <SDI name="zLocKey">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:5530;m:5542:1;L:P:25</Private>
              </SDI>
              <SDI name="zOpCnt">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:5556:u2;L:P:11</Private>
              </SDI>
              <SDI name="zOpTmms">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:5558:u2;L:P:11</Private>
              </SDI>
              <SDI name="zPos">
                <Private type="SchneiderElectric-IED-PntRef">T:DS;m:5530;m:5555:1;L:P:24</Private>
              </SDI>
              <SDI name="zRemCtlOv">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:5530;m:5543:1;L:P:25</Private>
              </SDI>
              <DAI name="ztype">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:5530:u1;L:P:32</Private>
              </DAI>
            </DOI>
            <DOI name="ZMtrInd1">
              <SDI name="zInd">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:5320;m:5345:1;L:P:22</Private>
              </SDI>
              <SDI name="zIndAlm">
                <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:350600</Private>
              </SDI>
              <DAI name="zlbl">
                <Private type="SchneiderElectric-IED-PntRef">A:VS;m:5321:u8;L:P:39</Private>
              </DAI>
              <SDI name="zOpCnt">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:5346:u2;L:P:11</Private>
              </SDI>
              <SDI name="zOpTmms">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:5348:u2;L:P:11</Private>
              </SDI>
              <DAI name="zplsWt">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:5337:u1;R:5338;L:P:42</Private>
              </DAI>
              <DAI name="ztype">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:5320:u1;L:P:32</Private>
              </DAI>
            </DOI>
            <DOI name="ZMtrInd2">
              <SDI name="zInd">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:5350;m:5375:1;L:P:22</Private>
              </SDI>
              <SDI name="zIndAlm">
                <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:360600</Private>
              </SDI>
              <DAI name="zlbl">
                <Private type="SchneiderElectric-IED-PntRef">A:VS;m:5351:u8;L:P:39</Private>
              </DAI>
              <SDI name="zOpCnt">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:5376:u2;L:P:11</Private>
              </SDI>
              <SDI name="zOpTmms">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:5378:u2;L:P:11</Private>
              </SDI>
              <DAI name="zplsWt">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:5367:u1;R:5368;L:P:42</Private>
              </DAI>
              <DAI name="ztype">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:5350:u1;L:P:32</Private>
              </DAI>
            </DOI>
            <DOI name="ZMtrInd3">
              <SDI name="zInd">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:5380;m:5405:1;L:P:22</Private>
              </SDI>
              <SDI name="zIndAlm">
                <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:370600</Private>
              </SDI>
              <DAI name="zlbl">
                <Private type="SchneiderElectric-IED-PntRef">A:VS;m:5381:u8;L:P:39</Private>
              </DAI>
              <SDI name="zOpCnt">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:5406:u2;L:P:11</Private>
              </SDI>
              <SDI name="zOpTmms">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:5408:u2;L:P:11</Private>
              </SDI>
              <DAI name="zplsWt">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:5397:u1;R:5398;L:P:42</Private>
              </DAI>
              <DAI name="ztype">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:5380:u1;L:P:32</Private>
              </DAI>
            </DOI>
            <DOI name="ZMtrInd4">
              <SDI name="zInd">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:5410;m:5435:1;L:P:22</Private>
              </SDI>
              <SDI name="zIndAlm">
                <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:380600</Private>
              </SDI>
              <DAI name="zlbl">
                <Private type="SchneiderElectric-IED-PntRef">A:VS;m:5411:u8;L:P:39</Private>
              </DAI>
              <SDI name="zOpCnt">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:5436:u2;L:P:11</Private>
              </SDI>
              <SDI name="zOpTmms">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:5438:u2;L:P:11</Private>
              </SDI>
              <DAI name="zplsWt">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:5427:u1;R:5428;L:P:42</Private>
              </DAI>
              <DAI name="ztype">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:5410:u1;L:P:32</Private>
              </DAI>
            </DOI>
            <DOI name="ZMtrInd5">
              <SDI name="zInd">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:5440;m:5465:1;L:P:22</Private>
              </SDI>
              <SDI name="zIndAlm">
                <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:390600</Private>
              </SDI>
              <DAI name="zlbl">
                <Private type="SchneiderElectric-IED-PntRef">A:VS;m:5441:u8;L:P:39</Private>
              </DAI>
              <SDI name="zOpCnt">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:5466:u2;L:P:11</Private>
              </SDI>
              <SDI name="zOpTmms">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:5468:u2;L:P:11</Private>
              </SDI>
              <DAI name="zplsWt">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:5457:u1;R:5458;L:P:42</Private>
              </DAI>
              <DAI name="ztype">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:5440:u1;L:P:32</Private>
              </DAI>
            </DOI>
            <DOI name="ZMtrInd6">
              <SDI name="zInd">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:5470;m:5495:1;L:P:22</Private>
              </SDI>
              <SDI name="zIndAlm">
                <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:400600</Private>
              </SDI>
              <DAI name="zlbl">
                <Private type="SchneiderElectric-IED-PntRef">A:VS;m:5471:u8;L:P:39</Private>
              </DAI>
              <SDI name="zOpCnt">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:5496:u2;L:P:11</Private>
              </SDI>
              <SDI name="zOpTmms">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:5498:u2;L:P:11</Private>
              </SDI>
              <DAI name="zplsWt">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:5487:u1;R:5488;L:P:42</Private>
              </DAI>
              <DAI name="ztype">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:5470:u1;L:P:32</Private>
              </DAI>
            </DOI>
            <DOI name="ZMtrInd7">
              <SDI name="zInd">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:5500;m:5525:1;L:P:22</Private>
              </SDI>
              <SDI name="zIndAlm">
                <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:410600</Private>
              </SDI>
              <DAI name="zlbl">
                <Private type="SchneiderElectric-IED-PntRef">A:VS;m:5501:u8;L:P:39</Private>
              </DAI>
              <SDI name="zOpCnt">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:5526:u2;L:P:11</Private>
              </SDI>
              <SDI name="zOpTmms">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:5528:u2;L:P:11</Private>
              </SDI>
              <DAI name="zplsWt">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:5517:u1;R:5518;L:P:42</Private>
              </DAI>
              <DAI name="ztype">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:5500:u1;L:P:32</Private>
              </DAI>
            </DOI>
            <DOI name="ZMtrInd8">
              <SDI name="zInd">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:5530;m:5555:1;L:P:22</Private>
              </SDI>
              <SDI name="zIndAlm">
                <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:420600</Private>
              </SDI>
              <DAI name="zlbl">
                <Private type="SchneiderElectric-IED-PntRef">A:VS;m:5531:u8;L:P:39</Private>
              </DAI>
              <SDI name="zOpCnt">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:5556:u2;L:P:11</Private>
              </SDI>
              <SDI name="zOpTmms">
                <Private type="SchneiderElectric-IED-PntRef">T:BC;m:5558:u2;L:P:11</Private>
              </SDI>
              <DAI name="zplsWt">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:5547:u1;R:5548;L:P:42</Private>
              </DAI>
              <DAI name="ztype">
                <Private type="SchneiderElectric-IED-PntRef">A:I4;m:5530:u1;L:P:32</Private>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Physical Device" inst="1" lnClass="LPHD" lnType="SE_LPHD_CM4_V001" prefix="">
            <DOI name="PhyNam">
              <DAI name="model" valKind="Set">
                <Val>CM4000</Val>
              </DAI>
              <DAI desc="can be freely used" name="location" valKind="Set">
                <Val>location</Val>
              </DAI>
            </DOI>
            <DOI name="NumPwrUp">
              <Private type="SchneiderElectric-IED-PntRef">T:IS;m:3043:u1;L:P:33</Private>
            </DOI>
            <DOI name="PhyHealth">
              <Private type="SchneiderElectric-IED-PntRef">T:SS;L:P:303</Private>
            </DOI>
            <DOI name="Proxy">
              <Private type="SchneiderElectric-IED-PntRef">T:SS;L:P:304</Private>
            </DOI>
            <DOI name="PwrUp">
              <Private type="SchneiderElectric-IED-PntRef">T:SS;L:P:302</Private>
              <DAI name="t">
                <Private type="SchneiderElectric-IED-PntRef">A:TS;m:3039:u4;L:P:3</Private>
              </DAI>
            </DOI>
            <DOI name="RsStat"/>
            <DOI name="ZDiag">
              <SDI name="enFlkEx">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:3911:10;L:P:26</Private>
              </SDI>
              <SDI name="enHV">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:3911:800;L:P:26</Private>
              </SDI>
              <SDI name="enHz">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:3911:2;L:P:26</Private>
              </SDI>
              <SDI name="enMagVVar">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:3911:8;L:P:26</Private>
              </SDI>
              <SDI name="enShrtOv">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:3911:100;L:P:26</Private>
              </SDI>
              <SDI name="enSum">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:3911:1;L:P:26</Private>
              </SDI>
              <SDI name="enSupVDipEx">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:3911:20;L:P:26</Private>
              </SDI>
              <SDI name="enSupVLng">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:3911:80;L:P:26</Private>
              </SDI>
              <SDI name="enSupVShrt">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:3911:40;L:P:26</Private>
              </SDI>
              <SDI name="enSupVUBEx">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:3911:400;L:P:26</Private>
              </SDI>
              <SDI name="enSupVVarEx">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:3911:4;L:P:26</Private>
              </SDI>
              <SDI name="enTHD">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:3911:1000;L:P:26</Private>
              </SDI>
              <SDI name="enTrsOvVEx">
                <Private type="SchneiderElectric-IED-PntRef">T:SS;m:3911:200;L:P:26</Private>
              </SDI>
            </DOI>
            <DOI name="ZMtrInit"/>
            <DOI name="ZPhsRvAlm">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:32280510</Private>
            </DOI>
            <DOI name="ZRs100ms"/>
            <DOI name="ZRsAlm"/>
            <DOI name="ZRsAlmSLD"/>
            <DOI name="ZRsAlmSum"/>
            <DOI name="ZRsAWFC"/>
            <DOI name="ZRsData1"/>
            <DOI name="ZRsData10"/>
            <DOI name="ZRsData11"/>
            <DOI name="ZRsData12"/>
            <DOI name="ZRsData13"/>
            <DOI name="ZRsData14"/>
            <DOI name="ZRsData2"/>
            <DOI name="ZRsData3"/>
            <DOI name="ZRsData4"/>
            <DOI name="ZRsData5"/>
            <DOI name="ZRsData6"/>
            <DOI name="ZRsData7"/>
            <DOI name="ZRsData8"/>
            <DOI name="ZRsData9"/>
            <DOI name="ZRsDateTm"/>
            <DOI name="ZRsDWFC"/>
            <DOI name="ZRsENEval"/>
            <DOI name="ZRsEnrSum"/>
            <DOI name="ZRsEnrTrnd"/>
            <DOI name="ZRsMMAIntv"/>
            <DOI name="ZRsPQSum"/>
            <DOI name="ZRsSESum"/>
            <DOI name="ZRsSSWFC"/>
            <DOI name="ZRsTrFor"/>
            <DOI name="ZRsTWF"/>
          </LN>
          <LN desc="Measurements" inst="1" lnClass="MMXU" lnType="SE_MMXUEx2_CM4_V001" prefix="M00_">
            <DOI name="A">
              <SDI name="neut">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:2833:u1;R:3211;L:P:32</Private>
                <DAI desc="unit: 1A" name="db" valKind="Set">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsA">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:2830:u1;R:3209;L:P:32</Private>
                <DAI desc="unit: 1A" name="db" valKind="Set">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:2831:u1;R:3209;L:P:32</Private>
                <DAI desc="unit: 1A" name="db" valKind="Set">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:2832:u1;R:3209;L:P:32</Private>
                <DAI desc="unit: 1A" name="db" valKind="Set">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PhV">
              <SDI name="zgnd">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:2838:u1;R:3212;L:P:32</Private>
                <DAI desc="unit:1V" name="db" valKind="Set">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PPV">
              <SDI name="phsAB">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:2835:u1;R:3212;L:P:32</Private>
                <DAI desc="unit:1V" name="db" valKind="Set">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:2836:u1;R:3212;L:P:32</Private>
                <DAI desc="unit:1V" name="db" valKind="Set">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:2837:u1;R:3212;L:P:32</Private>
                <DAI desc="unit:1V" name="db" valKind="Set">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="Measurements" inst="1" lnClass="MMXU" lnType="SE_MMXUEx1_CM4_V001" prefix="M05_">
            <DOI name="A">
              <SDI name="neut">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1003:u1;R:3210;L:P:32</Private>
                <DAI desc="unit: 1A" name="db" valKind="Set">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsA">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1000:u1;R:3209;L:P:32</Private>
                <DAI desc="unit: 1A" name="db" valKind="Set">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1001:u1;R:3209;L:P:32</Private>
                <DAI desc="unit: 1A" name="db" valKind="Set">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1002:u1;R:3209;L:P:32</Private>
                <DAI desc="unit: 1A" name="db" valKind="Set">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="zavg">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1005:u1;R:3209;L:P:32</Private>
                <DAI desc="unit: 1A" name="db" valKind="Set">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="zgnd">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1004:u1;R:3211;L:P:32</Private>
                <DAI desc="unit: 1A" name="db" valKind="Set">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PF">
              <SDI name="phsA">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1060:u1;L:P:50</Private>
                <DAI desc="unit: 0.001" name="db" valKind="Set">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1061:u1;L:P:50</Private>
                <DAI desc="unit: 0.001" name="db" valKind="Set">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1062:u1;L:P:50</Private>
                <DAI desc="unit: 0.001" name="db" valKind="Set">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PhV">
              <SDI name="phsA">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1024:u1;R:3212;L:P:32</Private>
                <DAI desc="unit:1V" name="db" valKind="Set">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1025:u1;R:3212;L:P:32</Private>
                <DAI desc="unit:1V" name="db" valKind="Set">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1026:u1;R:3212;L:P:32</Private>
                <DAI desc="unit:1V" name="db" valKind="Set">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="zavg">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1028:u1;R:3212;L:P:32</Private>
                <DAI desc="unit:1V" name="db" valKind="Set">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="zgnd">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1027:u1;R:3213;L:P:32</Private>
                <DAI desc="unit:1V" name="db" valKind="Set">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PPV">
              <SDI name="phsAB">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1020:u1;R:3212;L:P:32</Private>
                <DAI desc="unit:1V" name="db" valKind="Set">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1021:u1;R:3212;L:P:32</Private>
                <DAI desc="unit:1V" name="db" valKind="Set">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1022:u1;R:3212;L:P:32</Private>
                <DAI desc="unit:1V" name="db" valKind="Set">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="zavg">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1023:u1;R:3212;L:P:32</Private>
                <DAI desc="unit:1V" name="db" valKind="Set">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TotPF">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1063:u1;L:P:50</Private>
              <DAI desc="unit: 0.001" name="db" valKind="Set">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1051:u1;R:3214;L:P:32</Private>
              <DAI desc="unit: 1KVA" name="db" valKind="Set">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1047:u1;R:3214;L:P:32</Private>
              <DAI desc="unit: 1KVAr" name="db" valKind="Set">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="TotW">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1043:u1;R:3214;L:P:32</Private>
              <DAI desc="unit: 1KW" name="db" valKind="Set">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="VA">
              <SDI name="phsA">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1048:u1;R:3214;L:P:32</Private>
                <DAI desc="unit: 1KVA" name="db" valKind="Set">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1049:u1;R:3214;L:P:32</Private>
                <DAI desc="unit: 1KVA" name="db" valKind="Set">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1050:u1;R:3214;L:P:32</Private>
                <DAI desc="unit: 1KVA" name="db" valKind="Set">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1044:u1;R:3214;L:P:32</Private>
                <DAI desc="unit: 1KVAr" name="db" valKind="Set">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1045:u1;R:3214;L:P:32</Private>
                <DAI desc="unit: 1KVAr" name="db" valKind="Set">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1046:u1;R:3214;L:P:32</Private>
                <DAI desc="unit: 1KVAr" name="db" valKind="Set">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1040:u1;R:3214;L:P:32</Private>
                <DAI desc="unit: 1KW" name="db" valKind="Set">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1041:u1;R:3214;L:P:32</Private>
                <DAI desc="unit: 1KW" name="db" valKind="Set">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1042:u1;R:3214;L:P:32</Private>
                <DAI desc="unit: 1KW" name="db" valKind="Set">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="Harmonics or interharmonics" inst="1" lnClass="MHAI" lnType="SE_MHAI_CM4_V001" prefix="">
            <DOI name="HCfA">
              <SDI name="neut">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1224:u1;N:-2;L:P:32</Private>
              </SDI>
              <SDI name="phsA">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1221:u1;N:-2;L:P:32</Private>
              </SDI>
              <SDI name="phsB">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1222:u1;N:-2;L:P:32</Private>
              </SDI>
              <SDI name="phsC">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1223:u1;N:-2;L:P:32</Private>
              </SDI>
              <SDI name="zgnd">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1225:u1;N:-2;L:P:32</Private>
              </SDI>
            </DOI>
            <DOI name="HKf">
              <SDI name="phsA">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1218:u1;N:-1;L:P:32</Private>
              </SDI>
              <SDI name="phsB">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1219:u1;N:-1;L:P:32</Private>
              </SDI>
              <SDI name="phsC">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1220:u1;N:-1;L:P:32</Private>
              </SDI>
            </DOI>
            <DOI name="HRmsA">
              <SDI name="neut">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1277:u1;R:3210;L:P:32</Private>
              </SDI>
              <SDI name="phsA">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1274:u1;R:3209;L:P:32</Private>
              </SDI>
              <SDI name="phsB">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1275:u1;R:3209;L:P:32</Private>
              </SDI>
              <SDI name="phsC">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1276:u1;R:3209;L:P:32</Private>
              </SDI>
            </DOI>
            <DOI name="HRmsPhV">
              <SDI name="phsA">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1278:u1;R:3212;L:P:32</Private>
              </SDI>
              <SDI name="phsB">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1279:u1;R:3212;L:P:32</Private>
              </SDI>
              <SDI name="phsC">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1280:u1;R:3212;L:P:32</Private>
              </SDI>
            </DOI>
            <DOI name="ThdA">
              <SDI name="neut">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1203:u1;N:-1;L:P:32</Private>
              </SDI>
              <SDI name="phsA">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1200:u1;N:-1;L:P:32</Private>
              </SDI>
              <SDI name="phsB">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1201:u1;N:-1;L:P:32</Private>
              </SDI>
              <SDI name="phsC">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1202:u1;N:-1;L:P:32</Private>
              </SDI>
            </DOI>
            <DOI name="ThdPPV">
              <SDI name="phsAB">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1211:u1;N:-1;L:P:32</Private>
              </SDI>
              <SDI name="phsBC">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1212:u1;N:-1;L:P:32</Private>
              </SDI>
              <SDI name="phsCA">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1213:u1;N:-1;L:P:32</Private>
              </SDI>
            </DOI>
            <DOI name="ZClcMthTHD">
              <Private type="SchneiderElectric-IED-PntRef">T:EN;m:3227:400;L:P:229</Private>
            </DOI>
            <DOI name="ZFFTAngEn">
              <Private type="SchneiderElectric-IED-PntRef">T:BC;m:3240:FFFF;L:P:29</Private>
            </DOI>
            <DOI name="ZFFTEn">
              <Private type="SchneiderElectric-IED-PntRef">T:BC;m:3240:FFFF;L:P:29</Private>
            </DOI>
            <DOI name="ZFFTHldRem">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:3243:u1;L:P:32</Private>
            </DOI>
            <DOI name="ZFFTHldTm">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:3242:u1;L:P:32</Private>
            </DOI>
            <DOI name="ZFFTMagRt">
              <Private type="SchneiderElectric-IED-PntRef">T:BC;m:3241:FFFF;L:P:29</Private>
            </DOI>
            <DOI name="ZFFTProcSt">
              <Private type="SchneiderElectric-IED-PntRef">T:BC;m:3245:FFFF;L:P:29</Private>
            </DOI>
            <DOI name="ZPFDst">
              <SDI name="phsA">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1268:u1;N:-1;L:P:32</Private>
              </SDI>
              <SDI name="phsB">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1269:u1;N:-1;L:P:32</Private>
              </SDI>
              <SDI name="phsC">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1270:u1;N:-1;L:P:32</Private>
              </SDI>
            </DOI>
            <DOI name="ZThdPhV">
              <SDI name="phsA">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1207:u1;N:-1;L:P:32</Private>
              </SDI>
              <SDI name="phsB">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1208:u1;N:-1;L:P:32</Private>
              </SDI>
              <SDI name="phsC">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1209:u1;N:-1;L:P:32</Private>
              </SDI>
            </DOI>
            <DOI name="ZTotPFDst">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1271:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="ZTotWDst">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1267:u1;R:3214;L:P:32</Private>
            </DOI>
            <DOI name="ZWDst">
              <SDI name="phsA">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1264:u1;R:3214;L:P:32</Private>
              </SDI>
              <SDI name="phsB">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1265:u1;R:3214;L:P:32</Private>
              </SDI>
              <SDI name="phsC">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1266:u1;R:3214;L:P:32</Private>
              </SDI>
            </DOI>
          </LN>
          <LN desc="Energy counters" inst="1" lnClass="MMTR" lnType="SE_MMTR_CM4_V001" prefix="">
            <DOI name="DmdVArh">
              <Private type="SchneiderElectric-IED-PntRef">T:BC;m:1704:u4;L:P:13</Private>
            </DOI>
            <DOI name="DmdWh">
              <Private type="SchneiderElectric-IED-PntRef">T:BC;m:1700:u4;L:P:13</Private>
            </DOI>
            <DOI name="SupVArh">
              <Private type="SchneiderElectric-IED-PntRef">T:BC;m:1712:u4;L:P:13</Private>
            </DOI>
            <DOI name="SupWh">
              <Private type="SchneiderElectric-IED-PntRef">T:BC;m:1708:u4;L:P:13</Private>
            </DOI>
            <DOI name="TotVAh">
              <Private type="SchneiderElectric-IED-PntRef">T:BC;m:1724:u4;L:P:13</Private>
            </DOI>
            <DOI name="TotVArh">
              <Private type="SchneiderElectric-IED-PntRef">T:BC;m:1720:u4;L:P:13</Private>
            </DOI>
            <DOI name="TotWh">
              <Private type="SchneiderElectric-IED-PntRef">T:BC;m:1716:u4;L:P:13</Private>
            </DOI>
            <DOI name="ZRsTot"/>
          </LN>
          <LN desc="Measurements" inst="1" lnClass="MMXU" lnType="SE_MMXU_CM4_V001" prefix="">
            <DOI name="A">
              <SDI name="neut">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1103:u1;R:3210;L:P:32</Private>
                <DAI desc="unit: 1A" name="db" valKind="Set">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsA">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1100:u1;R:3209;L:P:32</Private>
                <DAI desc="unit: 1A" name="db" valKind="Set">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1101:u1;R:3209;L:P:32</Private>
                <DAI desc="unit: 1A" name="db" valKind="Set">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1102:u1;R:3209;L:P:32</Private>
                <DAI desc="unit: 1A" name="db" valKind="Set">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="zavg">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1105:u1;R:3209;L:P:32</Private>
                <DAI desc="unit: 1A" name="db" valKind="Set">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="zgnd">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1104:u1;R:3211;L:P:32</Private>
                <DAI desc="unit: 1A" name="db" valKind="Set">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Hz">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1180:u1;R:3208;L:P:32</Private>
              <DAI desc="unit: 0.01Hz" name="db" valKind="Set">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="PF">
              <SDI name="phsA">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1160:u1;L:P:50</Private>
                <DAI desc="unit: 0.001" name="db" valKind="Set">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1161:u1;L:P:50</Private>
                <DAI desc="unit: 0.001" name="db" valKind="Set">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1162:u1;L:P:50</Private>
                <DAI desc="unit: 0.001" name="db" valKind="Set">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PhV">
              <SDI name="phsA">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1124:u1;R:3212;L:P:32</Private>
                <DAI desc="unit:1V" name="db" valKind="Set">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1125:u1;R:3212;L:P:32</Private>
                <DAI desc="unit:1V" name="db" valKind="Set">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1126:u1;R:3212;L:P:32</Private>
                <DAI desc="unit:1V" name="db" valKind="Set">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="zavg">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1128:u1;R:3212;L:P:32</Private>
                <DAI desc="unit:1V" name="db" valKind="Set">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="zgnd">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1127:u1;R:3213;L:P:32</Private>
                <DAI desc="unit:1V" name="db" valKind="Set">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PPV">
              <SDI name="phsAB">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1120:u1;R:3212;L:P:32</Private>
                <DAI desc="unit:1V" name="db" valKind="Set">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1121:u1;R:3212;L:P:32</Private>
                <DAI desc="unit:1V" name="db" valKind="Set">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1122:u1;R:3212;L:P:32</Private>
                <DAI desc="unit:1V" name="db" valKind="Set">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="zavg">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1123:u1;R:3212;L:P:32</Private>
                <DAI desc="unit:1V" name="db" valKind="Set">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TotPF">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1163:u1;L:P:50</Private>
              <DAI desc="unit: 0.001" name="db" valKind="Set">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1151:u1;R:3214;L:P:32</Private>
              <DAI desc="unit: 1KVA" name="db" valKind="Set">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1147:u1;R:3214;L:P:32</Private>
              <DAI desc="unit: 1KVAr" name="db" valKind="Set">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="TotW">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1143:u1;R:3214;L:P:32</Private>
              <DAI desc="unit: 1KW" name="db" valKind="Set">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="VA">
              <SDI name="phsA">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1148:u1;R:3214;L:P:32</Private>
                <DAI desc="unit: 1KVA" name="db" valKind="Set">
                  <Val>3</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1149:u1;R:3214;L:P:32</Private>
                <DAI desc="unit: 1KVA" name="db" valKind="Set">
                  <Val>3</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1150:u1;R:3214;L:P:32</Private>
                <DAI desc="unit: 1KVA" name="db" valKind="Set">
                  <Val>3</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1144:u1;R:3214;L:P:32</Private>
                <DAI desc="unit: 1KVAr" name="db" valKind="Set">
                  <Val>3</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1145:u1;R:3214;L:P:32</Private>
                <DAI desc="unit: 1KVAr" name="db" valKind="Set">
                  <Val>3</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1146:u1;R:3214;L:P:32</Private>
                <DAI desc="unit: 1KVAr" name="db" valKind="Set">
                  <Val>3</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1140:u1;R:3214;L:P:32</Private>
                <DAI desc="unit: 1KW" name="db" valKind="Set">
                  <Val>3</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1141:u1;R:3214;L:P:32</Private>
                <DAI desc="unit: 1KW" name="db" valKind="Set">
                  <Val>3</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1142:u1;R:3214;L:P:32</Private>
                <DAI desc="unit: 1KW" name="db" valKind="Set">
                  <Val>3</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ZEndInvAlm">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:30700</Private>
            </DOI>
            <DOI name="ZMs">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:8099:u1;L:P:32</Private>
            </DOI>
            <DOI name="ZPFDsp">
              <SDI name="phsA">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1168:u1;L:P:50</Private>
                <DAI desc="unit: 0.001" name="db" valKind="Set">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1169:u1;L:P:50</Private>
                <DAI desc="unit: 0.001" name="db" valKind="Set">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1170:u1;L:P:50</Private>
                <DAI desc="unit: 0.001" name="db" valKind="Set">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ZTotPFDsp">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1171:u1;L:P:50</Private>
              <DAI desc="unit: 0.001" name="db" valKind="Set">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Sequence and imbalance" inst="1" lnClass="MSQI" lnType="SE_MSQI_CM4_V001" prefix="">
            <DOI name="ImbA">
              <SDI name="phsA">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1107:u1;N:-1;L:P:32</Private>
              </SDI>
              <SDI name="phsB">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1108:u1;N:-1;L:P:32</Private>
              </SDI>
              <SDI name="phsC">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1109:u1;N:-1;L:P:32</Private>
              </SDI>
            </DOI>
            <DOI name="ImbPPV">
              <SDI name="phsAB">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1129:u1;N:-1;L:P:32</Private>
              </SDI>
              <SDI name="phsBC">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1130:u1;N:-1;L:P:32</Private>
              </SDI>
              <SDI name="phsCA">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1131:u1;N:-1;L:P:32</Private>
              </SDI>
            </DOI>
            <DOI name="ImbV">
              <SDI name="phsA">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1133:u1;N:-1;L:P:32</Private>
              </SDI>
              <SDI name="phsB">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1134:u1;N:-1;L:P:32</Private>
              </SDI>
              <SDI name="phsC">
                <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1135:u1;N:-1;L:P:32</Private>
              </SDI>
            </DOI>
            <DOI name="MaxImbA">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1510:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="MaxImbA1">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1507:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="MaxImbA2">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1508:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="MaxImbA3">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1509:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="MaxImbPPV">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1532:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="MaxImbPPV1">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1529:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="MaxImbPPV2">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1530:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="MaxImbPPV3">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1531:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="MaxImbV">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1536:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="MaxImbV1">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1533:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="MaxImbV2">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1534:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="MaxImbV3">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1535:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="MinImbPPV">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1332:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="MinImbPPV1">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1329:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="MinImbPPV2">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1330:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="MinImbPPV3">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1331:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="ZMinImbA">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1310:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="ZMinImbA1">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1307:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="ZMinImbA2">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1308:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="ZMinImbA3">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1309:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="ZMinImbV">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1336:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="ZMinImbV1">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1333:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="ZMinImbV2">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1334:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="ZMinImbV3">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1335:u1;N:-1;L:P:32</Private>
            </DOI>
          </LN>
          <LN desc="Metering Statistics" inst="1" lnClass="MSTA" lnType="SE_MSTA_CM4_V001" prefix="">
            <DOI name="AvAmps">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:2000:u1;R:3209;L:P:32</Private>
            </DOI>
            <DOI name="AvAmps1">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1960:u1;R:3209;L:P:32</Private>
            </DOI>
            <DOI name="AvAmps2">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1970:u1;R:3209;L:P:32</Private>
            </DOI>
            <DOI name="AvAmps3">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1980:u1;R:3209;L:P:32</Private>
            </DOI>
            <DOI name="AvAmps4">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1990:u1;R:3210;L:P:32</Private>
            </DOI>
            <DOI name="AvVA">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:2180:u1;R:3214;L:P:32</Private>
            </DOI>
            <DOI name="AvVAr">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:2165:u1;R:3214;L:P:32</Private>
            </DOI>
            <DOI name="AvW">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:2150:u1;R:3214;L:P:32</Private>
            </DOI>
            <DOI name="MaxAmps">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:2003:u1;R:3209;L:P:32</Private>
              <DAI name="t">
                <Private type="SchneiderElectric-IED-PntRef">A:TS;m:2004:u4;L:P:3</Private>
              </DAI>
            </DOI>
            <DOI name="MaxAmps1">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1963:u1;R:3209;L:P:32</Private>
              <DAI name="t">
                <Private type="SchneiderElectric-IED-PntRef">A:TS;m:1964:u4;L:P:3</Private>
              </DAI>
            </DOI>
            <DOI name="MaxAmps2">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1973:u1;R:3209;L:P:32</Private>
              <DAI name="t">
                <Private type="SchneiderElectric-IED-PntRef">A:TS;m:1974:u4;L:P:3</Private>
              </DAI>
            </DOI>
            <DOI name="MaxAmps3">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1983:u1;R:3209;L:P:32</Private>
              <DAI name="t">
                <Private type="SchneiderElectric-IED-PntRef">A:TS;m:1984:u4;L:P:3</Private>
              </DAI>
            </DOI>
            <DOI name="MaxAmps4">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1993:u1;R:3210;L:P:32</Private>
              <DAI name="t">
                <Private type="SchneiderElectric-IED-PntRef">A:TS;m:1994:u4;L:P:3</Private>
              </DAI>
            </DOI>
            <DOI name="MaxVA">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:2184:u1;R:3214;L:P:32</Private>
              <DAI name="t">
                <Private type="SchneiderElectric-IED-PntRef">A:TS;m:2185:u4;L:P:3</Private>
              </DAI>
            </DOI>
            <DOI name="MaxVAr">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:2169:u1;R:3214;L:P:32</Private>
              <DAI name="t">
                <Private type="SchneiderElectric-IED-PntRef">A:TS;m:2170:u4;L:P:3</Private>
              </DAI>
            </DOI>
            <DOI name="MaxW">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:2154:u1;R:3214;L:P:32</Private>
              <DAI name="t">
                <Private type="SchneiderElectric-IED-PntRef">A:TS;m:2155:u4;L:P:3</Private>
              </DAI>
            </DOI>
            <DOI name="RsMax"/>
            <DOI name="RsMaxA">
              <DAI name="t">
                <Private type="SchneiderElectric-IED-PntRef">A:TS;m:1810:u4;L:P:3</Private>
              </DAI>
            </DOI>
            <DOI name="RsMaxPwr">
              <DAI name="t">
                <Private type="SchneiderElectric-IED-PntRef">A:TS;m:1850:u4;L:P:3</Private>
              </DAI>
            </DOI>
            <DOI name="ZAvPhV">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:2131:u1;R:3212;L:P:32</Private>
            </DOI>
            <DOI name="ZAvPhV1">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:2071:u1;R:3212;L:P:32</Private>
            </DOI>
            <DOI name="ZAvPhV2">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:2086:u1;R:3212;L:P:32</Private>
            </DOI>
            <DOI name="ZAvPhV3">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:2101:u1;R:3212;L:P:32</Private>
            </DOI>
            <DOI name="ZAvPPV">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:2056:u1;R:3212;L:P:32</Private>
            </DOI>
            <DOI name="ZAvPPV1">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:2011:u1;R:3212;L:P:32</Private>
            </DOI>
            <DOI name="ZAvPPV2">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:2026:u1;R:3212;L:P:32</Private>
            </DOI>
            <DOI name="ZAvPPV3">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:2041:u1;R:3212;L:P:32</Private>
            </DOI>
            <DOI name="ZEndInvAlm">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:20700</Private>
            </DOI>
            <DOI name="ZMaxHKf1">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1618:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="ZMaxHKf2">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1619:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="ZMaxHKf3">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1620:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="ZMaxPhV">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:2133:u1;R:3212;L:P:32</Private>
              <DAI name="t">
                <Private type="SchneiderElectric-IED-PntRef">A:TS;m:2134:u4;L:P:3</Private>
              </DAI>
            </DOI>
            <DOI name="ZMaxPhV1">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:2073:u1;R:3212;L:P:32</Private>
              <DAI name="t">
                <Private type="SchneiderElectric-IED-PntRef">A:TS;m:2074:u4;L:P:3</Private>
              </DAI>
            </DOI>
            <DOI name="ZMaxPhV2">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:2088:u1;R:3212;L:P:32</Private>
              <DAI name="t">
                <Private type="SchneiderElectric-IED-PntRef">A:TS;m:2089:u4;L:P:3</Private>
              </DAI>
            </DOI>
            <DOI name="ZMaxPhV3">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:2103:u1;R:3212;L:P:32</Private>
              <DAI name="t">
                <Private type="SchneiderElectric-IED-PntRef">A:TS;m:2104:u4;L:P:3</Private>
              </DAI>
            </DOI>
            <DOI name="ZMaxPPV">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:2058:u1;R:3212;L:P:32</Private>
              <DAI name="t">
                <Private type="SchneiderElectric-IED-PntRef">A:TS;m:2059:u4;L:P:3</Private>
              </DAI>
            </DOI>
            <DOI name="ZMaxPPV1">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:2013:u1;R:3212;L:P:32</Private>
              <DAI name="t">
                <Private type="SchneiderElectric-IED-PntRef">A:TS;m:2014:u4;L:P:3</Private>
              </DAI>
            </DOI>
            <DOI name="ZMaxPPV2">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:2028:u1;R:3212;L:P:32</Private>
              <DAI name="t">
                <Private type="SchneiderElectric-IED-PntRef">A:TS;m:2029:u4;L:P:3</Private>
              </DAI>
            </DOI>
            <DOI name="ZMaxPPV3">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:2043:u1;R:3212;L:P:32</Private>
              <DAI name="t">
                <Private type="SchneiderElectric-IED-PntRef">A:TS;m:2044:u4;L:P:3</Private>
              </DAI>
            </DOI>
            <DOI name="ZMinHKf1">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1418:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="ZMinHKf2">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1419:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="ZMinHKf3">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1420:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="ZMinPhV">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:2138:u1;R:3212;L:P:32</Private>
              <DAI name="t">
                <Private type="SchneiderElectric-IED-PntRef">A:TS;m:2139:u4;L:P:3</Private>
              </DAI>
            </DOI>
            <DOI name="ZMinPhV1">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:2078:u1;R:3212;L:P:32</Private>
              <DAI name="t">
                <Private type="SchneiderElectric-IED-PntRef">A:TS;m:2079:u4;L:P:3</Private>
              </DAI>
            </DOI>
            <DOI name="ZMinPhV2">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:2093:u1;R:3212;L:P:32</Private>
              <DAI name="t">
                <Private type="SchneiderElectric-IED-PntRef">A:TS;m:2094:u4;L:P:3</Private>
              </DAI>
            </DOI>
            <DOI name="ZMinPhV3">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:2108:u1;R:3212;L:P:32</Private>
              <DAI name="t">
                <Private type="SchneiderElectric-IED-PntRef">A:TS;m:2109:u4;L:P:3</Private>
              </DAI>
            </DOI>
            <DOI name="ZMinPPV">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:2063:u1;R:3212;L:P:32</Private>
              <DAI name="t">
                <Private type="SchneiderElectric-IED-PntRef">A:TS;m:2064:u4;L:P:3</Private>
              </DAI>
            </DOI>
            <DOI name="ZMinPPV1">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:2018:u1;R:3212;L:P:32</Private>
              <DAI name="t">
                <Private type="SchneiderElectric-IED-PntRef">A:TS;m:2019:u4;L:P:3</Private>
              </DAI>
            </DOI>
            <DOI name="ZMinPPV2">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:2033:u1;R:3212;L:P:32</Private>
              <DAI name="t">
                <Private type="SchneiderElectric-IED-PntRef">A:TS;m:2034:u4;L:P:3</Private>
              </DAI>
            </DOI>
            <DOI name="ZMinPPV3">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:2048:u1;R:3212;L:P:32</Private>
              <DAI name="t">
                <Private type="SchneiderElectric-IED-PntRef">A:TS;m:2049:u4;L:P:3</Private>
              </DAI>
            </DOI>
            <DOI name="ZRsMaxV">
              <DAI name="t">
                <Private type="SchneiderElectric-IED-PntRef">A:TS;m:1830:u4;L:P:3</Private>
              </DAI>
            </DOI>
            <DOI name="ZVDmdInt">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1821:u1;L:P:32</Private>
            </DOI>
            <DOI name="ZWDmdInt">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1841:u1;L:P:32</Private>
            </DOI>
            <DOI name="ZWDmdLInt">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1924:u1;L:P:50</Private>
            </DOI>
            <DOI name="ZWDmdSInt">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1842:u1;L:P:32</Private>
            </DOI>
          </LN>
          <LN desc="" inst="1" lnClass="QIVR" lnType="SE_QIVREx2_CM4_V001" prefix="OA_">
            <DOI name="DipStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:11000200</Private>
            </DOI>
            <DOI name="SwlStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:11000100</Private>
            </DOI>
          </LN>
          <LN desc="" inst="1" lnClass="QVVR" lnType="SE_QVVREx9_CM4_V001" prefix="OA_">
            <DOI name="DipStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:11240200</Private>
            </DOI>
            <DOI name="SwlStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:11240100</Private>
            </DOI>
          </LN>
          <LN desc="" inst="1" lnClass="QVVR" lnType="SE_QVVREx7_CM4_V001" prefix="OAB_">
            <DOI name="DipStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:11200200</Private>
            </DOI>
            <DOI name="SwlStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:11200100</Private>
            </DOI>
          </LN>
          <LN desc="" inst="1" lnClass="QVVR" lnType="SE_QVVREx8_CM4_V001" prefix="OABH_">
            <DOI name="DipStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:10200200</Private>
            </DOI>
            <DOI name="SwlStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:10200100</Private>
            </DOI>
          </LN>
          <LN desc="" inst="1" lnClass="QVVR" lnType="SE_QVVREx1_CM4_V001" prefix="OABT_">
            <DOI name="SwlStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:12110100</Private>
            </DOI>
          </LN>
          <LN desc="" inst="1" lnClass="QIVR" lnType="SE_QIVREx12_CM4_V001" prefix="OAD_">
            <DOI name="SwlStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:19610100</Private>
            </DOI>
          </LN>
          <LN desc="" inst="1" lnClass="QIVR" lnType="SE_QIVREx3_CM4_V001" prefix="OAH_">
            <DOI name="SwlStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:10000100</Private>
            </DOI>
          </LN>
          <LN desc="" inst="1" lnClass="QVVR" lnType="SE_QVVREx10_CM4_V001" prefix="OAH_">
            <DOI name="DipStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:10240200</Private>
            </DOI>
            <DOI name="SwlStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:10240100</Private>
            </DOI>
          </LN>
          <LN desc="" inst="1" lnClass="QVVR" lnType="SE_QVVREx2_CM4_V001" prefix="OAT_">
            <DOI name="SwlStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:12070100</Private>
            </DOI>
          </LN>
          <LN desc="" inst="1" lnClass="QVVR" lnType="SE_QVVREx19_CM4_V001" prefix="OAv_">
            <DOI name="DipStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:11280207</Private>
            </DOI>
            <DOI name="SwlStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:11280107</Private>
            </DOI>
          </LN>
          <LN desc="" inst="1" lnClass="QIVR" lnType="SE_QIVREx4_CM4_V001" prefix="OB_">
            <DOI name="DipStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:11010200</Private>
            </DOI>
            <DOI name="SwlStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:11010100</Private>
            </DOI>
          </LN>
          <LN desc="" inst="1" lnClass="QVVR" lnType="SE_QVVREx13_CM4_V001" prefix="OB_">
            <DOI name="DipStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:11250200</Private>
            </DOI>
            <DOI name="SwlStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:11250100</Private>
            </DOI>
          </LN>
          <LN desc="" inst="1" lnClass="QVVR" lnType="SE_QVVREx11_CM4_V001" prefix="OBC_">
            <DOI name="DipStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:11210200</Private>
            </DOI>
            <DOI name="SwlStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:11210100</Private>
            </DOI>
          </LN>
          <LN desc="" inst="1" lnClass="QVVR" lnType="SE_QVVREx12_CM4_V001" prefix="OBCH_">
            <DOI name="DipStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:10210200</Private>
            </DOI>
            <DOI name="SwlStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:10210100</Private>
            </DOI>
          </LN>
          <LN desc="" inst="1" lnClass="QVVR" lnType="SE_QVVREx3_CM4_V001" prefix="OBCT_">
            <DOI name="SwlStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:12120100</Private>
            </DOI>
          </LN>
          <LN desc="" inst="1" lnClass="QIVR" lnType="SE_QIVREx13_CM4_V001" prefix="OBD_">
            <DOI name="SwlStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:19710100</Private>
            </DOI>
          </LN>
          <LN desc="" inst="1" lnClass="QIVR" lnType="SE_QIVREx5_CM4_V001" prefix="OBH_">
            <DOI name="SwlStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:10010100</Private>
            </DOI>
          </LN>
          <LN desc="" inst="1" lnClass="QVVR" lnType="SE_QVVREx14_CM4_V001" prefix="OBH_">
            <DOI name="DipStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:10250200</Private>
            </DOI>
            <DOI name="SwlStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:10250100</Private>
            </DOI>
          </LN>
          <LN desc="" inst="1" lnClass="QVVR" lnType="SE_QVVREx4_CM4_V001" prefix="OBT_">
            <DOI name="SwlStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:12080100</Private>
            </DOI>
          </LN>
          <LN desc="" inst="1" lnClass="QIVR" lnType="SE_QIVREx6_CM4_V001" prefix="OC_">
            <DOI name="DipStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:11020200</Private>
            </DOI>
            <DOI name="SwlStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:11020100</Private>
            </DOI>
          </LN>
          <LN desc="" inst="1" lnClass="QVVR" lnType="SE_QVVREx17_CM4_V001" prefix="OC_">
            <DOI name="DipStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:11260200</Private>
            </DOI>
            <DOI name="SwlStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:11260100</Private>
            </DOI>
          </LN>
          <LN desc="" inst="1" lnClass="QVVR" lnType="SE_QVVREx15_CM4_V001" prefix="OCA_">
            <DOI name="DipStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:11220200</Private>
            </DOI>
            <DOI name="SwlStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:11220100</Private>
            </DOI>
          </LN>
          <LN desc="" inst="1" lnClass="QVVR" lnType="SE_QVVREx16_CM4_V001" prefix="OCAH_">
            <DOI name="DipStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:10220200</Private>
            </DOI>
            <DOI name="SwlStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:10220100</Private>
            </DOI>
          </LN>
          <LN desc="" inst="1" lnClass="QVVR" lnType="SE_QVVREx5_CM4_V001" prefix="OCAT_">
            <DOI name="SwlStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:12130100</Private>
            </DOI>
          </LN>
          <LN desc="" inst="1" lnClass="QIVR" lnType="SE_QIVREx14_CM4_V001" prefix="OCD_">
            <DOI name="SwlStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:19810100</Private>
            </DOI>
          </LN>
          <LN desc="" inst="1" lnClass="QIVR" lnType="SE_QIVREx7_CM4_V001" prefix="OCH_">
            <DOI name="SwlStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:10020100</Private>
            </DOI>
          </LN>
          <LN desc="" inst="1" lnClass="QVVR" lnType="SE_QVVREx18_CM4_V001" prefix="OCH_">
            <DOI name="DipStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:10260200</Private>
            </DOI>
            <DOI name="SwlStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:10260100</Private>
            </DOI>
          </LN>
          <LN desc="" inst="1" lnClass="QVVR" lnType="SE_QVVREx6_CM4_V001" prefix="OCT_">
            <DOI name="SwlStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:12090100</Private>
            </DOI>
          </LN>
          <LN desc="" inst="1" lnClass="QIVR" lnType="SE_QIVREx8_CM4_V001" prefix="OG_">
            <DOI name="SwlStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:11040100</Private>
            </DOI>
          </LN>
          <LN desc="" inst="1" lnClass="QIVR" lnType="SE_QIVREx9_CM4_V001" prefix="OGH_">
            <DOI name="SwlStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:10040100</Private>
            </DOI>
          </LN>
          <LN desc="" inst="1" lnClass="QIVR" lnType="SE_QIVREx10_CM4_V001" prefix="ON_">
            <DOI name="SwlStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:11030100</Private>
            </DOI>
          </LN>
          <LN desc="" inst="1" lnClass="QVVR" lnType="SE_QVVREx20_CM4_V001" prefix="ONGH_">
            <DOI name="SwlStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:10270100</Private>
            </DOI>
          </LN>
          <LN desc="" inst="1" lnClass="QIVR" lnType="SE_QIVREx11_CM4_V001" prefix="ONH_">
            <DOI name="SwlStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:10030100</Private>
            </DOI>
          </LN>
          <LN desc="" inst="1" lnClass="QPVR" lnType="SE_QPVREx3_CM4_V001" prefix="OVAD_">
            <DOI name="ZOvPwrStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:21810110</Private>
            </DOI>
          </LN>
          <LN desc="" inst="1" lnClass="QPVR" lnType="SE_QPVREx4_CM4_V001" prefix="OVrD_">
            <DOI name="ZOvPwrStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:21660110</Private>
            </DOI>
          </LN>
          <LN desc="" inst="1" lnClass="QPVR" lnType="SE_QPVREx5_CM4_V001" prefix="OWD_">
            <DOI name="ZOvPwrStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:21510110</Private>
            </DOI>
          </LN>
          <LN desc="" inst="1" lnClass="QVUB" lnType="SE_QVUBEx1_CM4_V001" prefix="OWLL_">
            <DOI name="Str">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:11320100</Private>
            </DOI>
          </LN>
          <LN desc="" inst="1" lnClass="QVUB" lnType="SE_QVUBEx2_CM4_V001" prefix="OWLN_">
            <DOI name="Str">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:11360100</Private>
            </DOI>
          </LN>
          <LN desc="Metering Statistics" inst="1" lnClass="MSTA" lnType="SE_MSTAEx2_CM4_V001" prefix="PDT_">
            <DOI name="AvVA">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:2183:u1;R:3214;L:P:32</Private>
            </DOI>
            <DOI name="AvVAr">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:2168:u1;R:3214;L:P:32</Private>
            </DOI>
            <DOI name="AvW">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:2153:u1;R:3214;L:P:32</Private>
            </DOI>
          </LN>
          <LN desc="" inst="1" lnClass="QPVR" lnType="SE_QPVREx1_CM4_V001" prefix="PF_">
            <DOI name="ZLdStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:11630540</Private>
            </DOI>
            <DOI name="ZLgStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:11630550</Private>
            </DOI>
          </LN>
          <LN desc="" inst="1" lnClass="QVTR" lnType="SE_QVTREx1_CM4_V001" prefix="PhA_">
            <DOI name="Str">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:11110</Private>
            </DOI>
          </LN>
          <LN desc="" inst="1" lnClass="QVTR" lnType="SE_QVTREx2_CM4_V001" prefix="PhAB_">
            <DOI name="Str">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:31110</Private>
            </DOI>
          </LN>
          <LN desc="" inst="1" lnClass="QVTR" lnType="SE_QVTREx3_CM4_V001" prefix="PhABC_">
            <DOI name="Str">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:71110</Private>
            </DOI>
          </LN>
          <LN desc="" inst="1" lnClass="QVTR" lnType="SE_QVTREx4_CM4_V001" prefix="PhAC_">
            <DOI name="Str">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:51110</Private>
            </DOI>
          </LN>
          <LN desc="" inst="1" lnClass="QVTR" lnType="SE_QVTREx5_CM4_V001" prefix="PhB_">
            <DOI name="Str">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:21110</Private>
            </DOI>
          </LN>
          <LN desc="" inst="1" lnClass="QVTR" lnType="SE_QVTREx6_CM4_V001" prefix="PhBC_">
            <DOI name="Str">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:61110</Private>
            </DOI>
          </LN>
          <LN desc="" inst="1" lnClass="QVTR" lnType="SE_QVTREx7_CM4_V001" prefix="PhC_">
            <DOI name="Str">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:41110</Private>
            </DOI>
          </LN>
          <LN desc="" inst="1" lnClass="QITR" lnType="SE_QITREx1_CM4_V001" prefix="PhN_">
            <DOI name="Str">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:41300</Private>
            </DOI>
          </LN>
          <LN desc="" inst="1" lnClass="QVTR" lnType="SE_QVTREx8_CM4_V001" prefix="PhNG_">
            <DOI name="Str">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:21300</Private>
            </DOI>
          </LN>
          <LN desc="Energy counters" inst="1" lnClass="MMTR" lnType="SE_MMTREx3_CM4_V001" prefix="PII_">
            <DOI name="DmdVArh">
              <Private type="SchneiderElectric-IED-PntRef">T:BC;m:1770:u3;L:P:13</Private>
            </DOI>
            <DOI name="DmdWh">
              <Private type="SchneiderElectric-IED-PntRef">T:BC;m:1767:u3;L:P:13</Private>
            </DOI>
            <DOI name="SupVArh">
              <Private type="SchneiderElectric-IED-PntRef">T:BC;m:1776:u3;L:P:13</Private>
            </DOI>
            <DOI name="SupWh">
              <Private type="SchneiderElectric-IED-PntRef">T:BC;m:1773:u3;L:P:13</Private>
            </DOI>
            <DOI name="TotVAh">
              <Private type="SchneiderElectric-IED-PntRef">T:BC;m:1779:u3;L:P:13</Private>
            </DOI>
            <DOI name="ZRsEnrInt"/>
          </LN>
          <LN desc="Metering Statistics" inst="1" lnClass="MSTA" lnType="SE_MSTAEx1_CM4_V001" prefix="PRS_">
            <DOI name="AvAmps">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:2001:u1;R:3209;L:P:32</Private>
            </DOI>
            <DOI name="AvAmps1">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1961:u1;R:3209;L:P:32</Private>
            </DOI>
            <DOI name="AvAmps2">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1971:u1;R:3209;L:P:32</Private>
            </DOI>
            <DOI name="AvAmps3">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1981:u1;R:3209;L:P:32</Private>
            </DOI>
            <DOI name="AvAmps4">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1991:u1;R:3210;L:P:32</Private>
            </DOI>
            <DOI name="AvVA">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:2181:u1;R:3214;L:P:32</Private>
            </DOI>
            <DOI name="AvVAr">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:2166:u1;R:3214;L:P:32</Private>
            </DOI>
            <DOI name="AvW">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:2151:u1;R:3214;L:P:32</Private>
            </DOI>
          </LN>
          <LN desc="" inst="1" lnClass="QFVR" lnType="SE_QFVR_CM4_V001" prefix="">
            <DOI name="OvHzStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:11800100</Private>
            </DOI>
            <DOI name="UnHzStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:11800200</Private>
            </DOI>
          </LN>
          <LN desc="" inst="1" lnClass="QITR" lnType="SE_QITR_CM4_V001" prefix="">
            <DOI name="Str">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:31300</Private>
            </DOI>
          </LN>
          <LN desc="" inst="1" lnClass="QIUB" lnType="SE_QIUB_CM4_V001" prefix="">
            <DOI name="Str">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:11100100</Private>
            </DOI>
          </LN>
          <LN desc="" inst="1" lnClass="QVTR" lnType="SE_QVTR_CM4_V001" prefix="">
            <DOI name="Str">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:11300</Private>
            </DOI>
          </LN>
          <LN desc="" inst="1" lnClass="MSQI" lnType="SE_MSQIEx1_CM4_V001" prefix="SLR_">
            <DOI name="MaxImbA">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1110:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="MaxImbPPV">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1132:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="MaxImbV">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1136:u1;N:-1;L:P:32</Private>
            </DOI>
          </LN>
          <LN desc="Metering Statistics" inst="1" lnClass="MSTA" lnType="SE_MSTAEx3_CM4_V001" prefix="SLR_">
            <DOI name="MaxAmps1">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1500:u1;R:3209;L:P:32</Private>
            </DOI>
            <DOI name="MaxAmps2">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1501:u1;R:3209;L:P:32</Private>
            </DOI>
            <DOI name="MaxAmps3">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1502:u1;R:3209;L:P:32</Private>
            </DOI>
            <DOI name="MaxAmps4">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1503:u1;R:3210;L:P:32</Private>
            </DOI>
            <DOI name="MaxAmps5">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1504:u1;R:3211;L:P:32</Private>
            </DOI>
            <DOI name="MaxVA">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1551:u1;R:3214;L:P:32</Private>
            </DOI>
            <DOI name="MaxVA1">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1548:u1;R:3214;L:P:32</Private>
            </DOI>
            <DOI name="MaxVA2">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1549:u1;R:3214;L:P:32</Private>
            </DOI>
            <DOI name="MaxVA3">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1550:u1;R:3214;L:P:32</Private>
            </DOI>
            <DOI name="MaxVAr">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1547:u1;R:3214;L:P:32</Private>
            </DOI>
            <DOI name="MaxVAr1">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1544:u1;R:3214;L:P:32</Private>
            </DOI>
            <DOI name="MaxVAr2">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1545:u1;R:3214;L:P:32</Private>
            </DOI>
            <DOI name="MaxVAr3">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1546:u1;R:3214;L:P:32</Private>
            </DOI>
            <DOI name="MaxW">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1543:u1;R:3214;L:P:32</Private>
            </DOI>
            <DOI name="MaxW1">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1540:u1;R:3214;L:P:32</Private>
            </DOI>
            <DOI name="MaxW2">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1541:u1;R:3214;L:P:32</Private>
            </DOI>
            <DOI name="MaxW3">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1542:u1;R:3214;L:P:32</Private>
            </DOI>
            <DOI name="MinAmps1">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1300:u1;R:3209;L:P:32</Private>
            </DOI>
            <DOI name="MinAmps2">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1301:u1;R:3209;L:P:32</Private>
            </DOI>
            <DOI name="MinAmps3">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1302:u1;R:3209;L:P:32</Private>
            </DOI>
            <DOI name="MinAmps4">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1303:u1;R:3210;L:P:32</Private>
            </DOI>
            <DOI name="MinAmps5">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1304:u1;R:3211;L:P:32</Private>
            </DOI>
            <DOI name="MinVA">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1351:u1;R:3214;L:P:32</Private>
            </DOI>
            <DOI name="MinVA1">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1348:u1;R:3214;L:P:32</Private>
            </DOI>
            <DOI name="MinVA2">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1349:u1;R:3214;L:P:32</Private>
            </DOI>
            <DOI name="MinVA3">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1350:u1;R:3214;L:P:32</Private>
            </DOI>
            <DOI name="MinVAr">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1347:u1;R:3214;L:P:32</Private>
            </DOI>
            <DOI name="MinVAr1">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1344:u1;R:3214;L:P:32</Private>
            </DOI>
            <DOI name="MinVAr2">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1345:u1;R:3214;L:P:32</Private>
            </DOI>
            <DOI name="MinVAr3">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1346:u1;R:3214;L:P:32</Private>
            </DOI>
            <DOI name="MinW">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1343:u1;R:3214;L:P:32</Private>
            </DOI>
            <DOI name="MinW1">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1340:u1;R:3214;L:P:32</Private>
            </DOI>
            <DOI name="MinW2">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1341:u1;R:3214;L:P:32</Private>
            </DOI>
            <DOI name="MinW3">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1342:u1;R:3214;L:P:32</Private>
            </DOI>
            <DOI name="ZMaxAvA">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1505:u1;R:3209;L:P:32</Private>
            </DOI>
            <DOI name="ZMaxAvPhV">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1528:u1;R:3212;L:P:32</Private>
            </DOI>
            <DOI name="ZMaxAvPPV">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1523:u1;R:3212;L:P:32</Private>
            </DOI>
            <DOI name="ZMaxHCfA1">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1621:u1;N:-2;L:P:32</Private>
            </DOI>
            <DOI name="ZMaxHCfA2">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1622:u1;N:-2;L:P:32</Private>
            </DOI>
            <DOI name="ZMaxHCfA3">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1623:u1;N:-2;L:P:32</Private>
            </DOI>
            <DOI name="ZMaxHCfA4">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1624:u1;N:-2;L:P:32</Private>
            </DOI>
            <DOI name="ZMaxHCfA5">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1625:u1;N:-2;L:P:32</Private>
            </DOI>
            <DOI name="ZMaxHz">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1580:u1;R:3208;L:P:32</Private>
            </DOI>
            <DOI name="ZMaxPF">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1563:u1;L:P:50</Private>
            </DOI>
            <DOI name="ZMaxPF1">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1560:u1;L:P:50</Private>
            </DOI>
            <DOI name="ZMaxPF2">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1561:u1;L:P:50</Private>
            </DOI>
            <DOI name="ZMaxPF3">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1562:u1;L:P:50</Private>
            </DOI>
            <DOI name="ZMaxPhV1">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1524:u1;R:3212;L:P:32</Private>
            </DOI>
            <DOI name="ZMaxPhV2">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1525:u1;R:3212;L:P:32</Private>
            </DOI>
            <DOI name="ZMaxPhV3">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1526:u1;R:3212;L:P:32</Private>
            </DOI>
            <DOI name="ZMaxPhV4">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1527:u1;R:3213;L:P:32</Private>
            </DOI>
            <DOI name="ZMaxPPV1">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1520:u1;R:3212;L:P:32</Private>
            </DOI>
            <DOI name="ZMaxPPV2">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1521:u1;R:3212;L:P:32</Private>
            </DOI>
            <DOI name="ZMaxPPV3">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1522:u1;R:3212;L:P:32</Private>
            </DOI>
            <DOI name="ZMinAvA">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1305:u1;R:3209;L:P:32</Private>
            </DOI>
            <DOI name="ZMinAvPhV">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1328:u1;R:3212;L:P:32</Private>
            </DOI>
            <DOI name="ZMinAvPPV">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1323:u1;R:3212;L:P:32</Private>
            </DOI>
            <DOI name="ZMinHCfA1">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1421:u1;N:-2;L:P:32</Private>
            </DOI>
            <DOI name="ZMinHCfA2">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1422:u1;N:-2;L:P:32</Private>
            </DOI>
            <DOI name="ZMinHCfA3">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1423:u1;N:-2;L:P:32</Private>
            </DOI>
            <DOI name="ZMinHCfA4">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1424:u1;N:-2;L:P:32</Private>
            </DOI>
            <DOI name="ZMinHCfA5">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1425:u1;N:-2;L:P:32</Private>
            </DOI>
            <DOI name="ZMinHz">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1380:u1;R:3208;L:P:32</Private>
            </DOI>
            <DOI name="ZMinPF">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1363:u1;L:P:50</Private>
            </DOI>
            <DOI name="ZMinPF1">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1360:u1;L:P:50</Private>
            </DOI>
            <DOI name="ZMinPF2">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1361:u1;L:P:50</Private>
            </DOI>
            <DOI name="ZMinPF3">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1362:u1;L:P:50</Private>
            </DOI>
            <DOI name="ZMinPhV1">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1324:u1;R:3212;L:P:32</Private>
            </DOI>
            <DOI name="ZMinPhV2">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1325:u1;R:3212;L:P:32</Private>
            </DOI>
            <DOI name="ZMinPhV3">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1326:u1;R:3212;L:P:32</Private>
            </DOI>
            <DOI name="ZMinPhV4">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1327:u1;R:3213;L:P:32</Private>
            </DOI>
            <DOI name="ZMinPPV1">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1320:u1;R:3212;L:P:32</Private>
            </DOI>
            <DOI name="ZMinPPV2">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1321:u1;R:3212;L:P:32</Private>
            </DOI>
            <DOI name="ZMinPPV3">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1322:u1;R:3212;L:P:32</Private>
            </DOI>
            <DOI name="ZRsMinMax">
              <DAI name="t">
                <Private type="SchneiderElectric-IED-PntRef">A:TS;m:3270:u4;L:P:3</Private>
              </DAI>
            </DOI>
          </LN>
          <LN desc="" inst="1" lnClass="QIVR" lnType="SE_QIVREx15_CM4_V001" prefix="SSA_">
            <DOI name="DipStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:80900</Private>
            </DOI>
            <DOI name="SwlStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:80800</Private>
            </DOI>
          </LN>
          <LN desc="" inst="1" lnClass="QVVR" lnType="SE_QVVREx22_CM4_V001" prefix="SSA_">
            <DOI name="DipStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:40900</Private>
            </DOI>
            <DOI name="SwlStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:40800</Private>
            </DOI>
          </LN>
          <LN desc="" inst="1" lnClass="QVVR" lnType="SE_QVVREx21_CM4_V001" prefix="SSAB_">
            <DOI name="DipStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:10900</Private>
            </DOI>
            <DOI name="SwlStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:10800</Private>
            </DOI>
          </LN>
          <LN desc="" inst="1" lnClass="QIVR" lnType="SE_QIVREx16_CM4_V001" prefix="SSB_">
            <DOI name="DipStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:90900</Private>
            </DOI>
            <DOI name="SwlStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:90800</Private>
            </DOI>
          </LN>
          <LN desc="" inst="1" lnClass="QVVR" lnType="SE_QVVREx24_CM4_V001" prefix="SSB_">
            <DOI name="DipStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:50900</Private>
            </DOI>
            <DOI name="SwlStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:50800</Private>
            </DOI>
          </LN>
          <LN desc="" inst="1" lnClass="QVVR" lnType="SE_QVVREx23_CM4_V001" prefix="SSBC_">
            <DOI name="DipStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:20900</Private>
            </DOI>
            <DOI name="SwlStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:20800</Private>
            </DOI>
          </LN>
          <LN desc="" inst="1" lnClass="QIVR" lnType="SE_QIVREx17_CM4_V001" prefix="SSC_">
            <DOI name="DipStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:100900</Private>
            </DOI>
            <DOI name="SwlStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:100800</Private>
            </DOI>
          </LN>
          <LN desc="" inst="1" lnClass="QVVR" lnType="SE_QVVREx26_CM4_V001" prefix="SSC_">
            <DOI name="DipStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:60900</Private>
            </DOI>
            <DOI name="SwlStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:60800</Private>
            </DOI>
          </LN>
          <LN desc="" inst="1" lnClass="QVVR" lnType="SE_QVVREx25_CM4_V001" prefix="SSCA_">
            <DOI name="DipStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:30900</Private>
            </DOI>
            <DOI name="SwlStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:30800</Private>
            </DOI>
          </LN>
          <LN desc="" inst="1" lnClass="QVVR" lnType="SE_QVVREx27_CM4_V001" prefix="SSN_">
            <DOI name="SwlStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:110800</Private>
            </DOI>
          </LN>
          <LN desc="" inst="1" lnClass="QVVR" lnType="SE_QVVREx28_CM4_V001" prefix="SSNG_">
            <DOI name="SwlStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:70800</Private>
            </DOI>
          </LN>
          <LN desc="" inst="1" lnClass="MMXU" lnType="SE_MMXUEx4_CM4_V001" prefix="T05_">
            <DOI name="ZEndInvAlm">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:40700</Private>
            </DOI>
          </LN>
          <LN desc="Metering Statistics" inst="1" lnClass="MSTA" lnType="SE_MSTAEx7_CM4_V001" prefix="THD_">
            <DOI name="MaxAmps1">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1600:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="MaxAmps2">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1601:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="MaxAmps3">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1602:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="MaxAmps4">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1603:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="MinAmps1">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1400:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="MinAmps2">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1401:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="MinAmps3">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1402:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="MinAmps4">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1403:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="ZMaxPhV1">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1607:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="ZMaxPhV2">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1608:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="ZMaxPhV3">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1609:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="ZMaxPPV1">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1611:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="ZMaxPPV2">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1612:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="ZMaxPPV3">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1613:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="ZMinPhV1">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1407:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="ZMinPhV2">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1408:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="ZMinPhV3">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1409:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="ZMinPPV1">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1411:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="ZMinPPV2">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1412:u1;N:-1;L:P:32</Private>
            </DOI>
            <DOI name="ZMinPPV3">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1413:u1;N:-1;L:P:32</Private>
            </DOI>
          </LN>
          <LN desc="" inst="1" lnClass="QIVR" lnType="SE_QIVREx1_CM4_V001" prefix="TotL_">
            <DOI name="DipStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:32620530</Private>
            </DOI>
          </LN>
          <LN desc="" inst="1" lnClass="QVVR" lnType="SE_QVVREx29_CM4_V001" prefix="TotL_">
            <DOI name="DipStr">
              <Private type="SchneiderElectric-IED-PntRef">T:ALM;F:26;q:32620520</Private>
            </DOI>
          </LN>
          <LN desc="" inst="1" lnClass="TTMP" lnType="SE_TTMP_CM4_V001" prefix="">
            <DOI name="TmpSv">
              <Private type="SchneiderElectric-IED-PntRef">T:MV;m:1181:u1;N:-1;L:P:32</Private>
              <DAI name="max">
                <Private type="SchneiderElectric-IED-PntRef">A:F4;m:1581:u1;N:-1;L:P:32</Private>
              </DAI>
              <DAI name="min">
                <Private type="SchneiderElectric-IED-PntRef">A:F4;m:1381:u1;N:-1;L:P:32</Private>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <DataTypeTemplates>
    <LNodeType id="SE_GGIOEx1_CM4_V001" iedType="" lnClass="GGIO">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_Lpl_CM4_V001"/>
      <DO name="ZMtrInd1" transient="false" type="SE_ZdiIND_CM4_V001"/>
      <DO name="ZMtrInd2" transient="false" type="SE_ZdiIND_CM4_V001"/>
      <DO name="ZMtrInd3" transient="false" type="SE_ZdiIND_CM4_V001"/>
      <DO name="ZMtrInd4" transient="false" type="SE_ZdiIND_CM4_V001"/>
      <DO name="ZMtrInd5" transient="false" type="SE_ZdiIND_CM4_V001"/>
      <DO name="ZMtrInd6" transient="false" type="SE_ZdiIND_CM4_V001"/>
      <DO name="ZMtrInd7" transient="false" type="SE_ZdiIND_CM4_V001"/>
      <DO name="ZMtrInd8" transient="false" type="SE_ZdiIND_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_GGIOEx2_CM4_V001" iedType="" lnClass="GGIO">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_Lpl_CM4_V001"/>
      <DO name="ZMtrDPC1" transient="false" type="SE_ZdoDPC_CM4_V001"/>
      <DO name="ZMtrDPC2" transient="false" type="SE_ZdoDPC_CM4_V001"/>
      <DO name="ZMtrInd1" transient="false" type="SE_ZdiIND_CM4_V001"/>
      <DO name="ZMtrInd2" transient="false" type="SE_ZdiIND_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_GGIOEx3_CM4_V001" iedType="" lnClass="GGIO">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_Lpl_CM4_V001"/>
      <DO name="ZMtrDPC1" transient="false" type="SE_ZdoDPC_CM4_V001"/>
      <DO name="ZMtrDPC2" transient="false" type="SE_ZdoDPC_CM4_V001"/>
      <DO name="ZMtrDPC3" transient="false" type="SE_ZdoDPC_CM4_V001"/>
      <DO name="ZMtrDPC4" transient="false" type="SE_ZdoDPC_CM4_V001"/>
      <DO name="ZMtrInd1" transient="false" type="SE_ZdiIND_CM4_V001"/>
      <DO name="ZMtrInd2" transient="false" type="SE_ZdiIND_CM4_V001"/>
      <DO name="ZMtrInd3" transient="false" type="SE_ZdiIND_CM4_V001"/>
      <DO name="ZMtrInd4" transient="false" type="SE_ZdiIND_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_MMTREx1_CM4_V001" iedType="" lnClass="MMTR">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_Lpl_CM4_V001"/>
      <DO name="DmdVArh" transient="false" type="SE_Bcr_CM4_V001"/>
      <DO name="DmdWh" transient="false" type="SE_Bcr_CM4_V001"/>
      <DO name="SupVArh" transient="false" type="SE_Bcr_CM4_V001"/>
      <DO name="SupWh" transient="false" type="SE_Bcr_CM4_V001"/>
      <DO name="TotVAh" transient="false" type="SE_Bcr_CM4_V001"/>
      <DO name="ZRsEnr" transient="false" type="SE_SpcEx_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_QPVREx1_CM4_V001" iedType="" lnClass="QPVR">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_LplEx_CM4_V001"/>
      <DO name="ZLdStr" transient="false" type="SE_SpsEx_CM4_V001"/>
      <DO name="ZLgStr" transient="false" type="SE_SpsEx_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_MSTAEx4_CM4_V001" iedType="" lnClass="MSTA">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_Lpl_CM4_V001"/>
      <DO name="ZMaxPF" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMaxPF1" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMaxPF2" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMaxPF3" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMinPF" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMinPF1" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMinPF2" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMinPF3" transient="false" type="SE_MvEx_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_MSTAEx5_CM4_V001" iedType="" lnClass="MSTA">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_Lpl_CM4_V001"/>
      <DO name="MaxW" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MaxW1" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MaxW2" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MaxW3" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MinW" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MinW1" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MinW2" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MinW3" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="ZMaxPF" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMaxPF1" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMaxPF2" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMaxPF3" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMinPF" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMinPF1" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMinPF2" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMinPF3" transient="false" type="SE_MvEx_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_MMXUEx3_CM4_V001" iedType="" lnClass="MMXU">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_Lpl_CM4_V001"/>
      <DO name="A" transient="false" type="SE_WyeAngABCng_CM4_V001"/>
      <DO name="PhV" transient="false" type="SE_WyeAngABCg_CM4_V001"/>
      <DO name="TotVAr" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="TotW" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="VAr" transient="false" type="SE_WyeABC_CM4_V001"/>
      <DO name="W" transient="false" type="SE_WyeABC_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_MSTAEx6_CM4_V001" iedType="" lnClass="MSTA">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_Lpl_CM4_V001"/>
      <DO name="FMaxAmps1" transient="false" type="SE_CmvAng_CM4_V001"/>
      <DO name="FMaxAmps2" transient="false" type="SE_CmvAng_CM4_V001"/>
      <DO name="FMaxAmps3" transient="false" type="SE_CmvAng_CM4_V001"/>
      <DO name="FMaxAmps4" transient="false" type="SE_CmvAng_CM4_V001"/>
      <DO name="FMaxAmps5" transient="false" type="SE_CmvAng_CM4_V001"/>
      <DO name="FMinAmps1" transient="false" type="SE_CmvAng_CM4_V001"/>
      <DO name="FMinAmps2" transient="false" type="SE_CmvAng_CM4_V001"/>
      <DO name="FMinAmps3" transient="false" type="SE_CmvAng_CM4_V001"/>
      <DO name="FMinAmps4" transient="false" type="SE_CmvAng_CM4_V001"/>
      <DO name="FMinAmps5" transient="false" type="SE_CmvAng_CM4_V001"/>
      <DO name="MaxVAr" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MaxVAr1" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MaxVAr2" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MaxVAr3" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MaxW" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MaxW1" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MaxW2" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MaxW3" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MinVAr" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MinVAr1" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MinVAr2" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MinVAr3" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MinW" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MinW1" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MinW2" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MinW3" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="ZFMaxPhV1" transient="false" type="SE_CmvAng_CM4_V001"/>
      <DO name="ZFMaxPhV2" transient="false" type="SE_CmvAng_CM4_V001"/>
      <DO name="ZFMaxPhV3" transient="false" type="SE_CmvAng_CM4_V001"/>
      <DO name="ZFMaxPhV4" transient="false" type="SE_CmvAng_CM4_V001"/>
      <DO name="ZFMinPhV1" transient="false" type="SE_CmvAng_CM4_V001"/>
      <DO name="ZFMinPhV2" transient="false" type="SE_CmvAng_CM4_V001"/>
      <DO name="ZFMinPhV3" transient="false" type="SE_CmvAng_CM4_V001"/>
      <DO name="ZFMinPhV4" transient="false" type="SE_CmvAng_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_GGIO_CM4_V001" iedType="" lnClass="GGIO">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_Lpl_CM4_V001"/>
      <DO name="ZMtrDPC" transient="false" type="SE_ZdoDPC_CM4_V001"/>
      <DO name="ZRsInMtr" transient="false" type="SE_SpcEx_CM4_V001"/>
      <DO name="ZRsInMtr1" transient="false" type="SE_SpcEx_CM4_V001"/>
      <DO name="ZRsInMtr10" transient="false" type="SE_SpcEx_CM4_V001"/>
      <DO name="ZRsInMtr2" transient="false" type="SE_SpcEx_CM4_V001"/>
      <DO name="ZRsInMtr3" transient="false" type="SE_SpcEx_CM4_V001"/>
      <DO name="ZRsInMtr4" transient="false" type="SE_SpcEx_CM4_V001"/>
      <DO name="ZRsInMtr5" transient="false" type="SE_SpcEx_CM4_V001"/>
      <DO name="ZRsInMtr6" transient="false" type="SE_SpcEx_CM4_V001"/>
      <DO name="ZRsInMtr7" transient="false" type="SE_SpcEx_CM4_V001"/>
      <DO name="ZRsInMtr8" transient="false" type="SE_SpcEx_CM4_V001"/>
      <DO name="ZRsInMtr9" transient="false" type="SE_SpcEx_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_MMTREx2_CM4_V001" iedType="" lnClass="MMTR">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_Lpl_CM4_V001"/>
      <DO name="DmdVArh" transient="false" type="SE_Bcr_CM4_V001"/>
      <DO name="DmdWh" transient="false" type="SE_Bcr_CM4_V001"/>
      <DO name="SupVArh" transient="false" type="SE_Bcr_CM4_V001"/>
      <DO name="SupWh" transient="false" type="SE_Bcr_CM4_V001"/>
      <DO name="TotVAh" transient="false" type="SE_Bcr_CM4_V001"/>
      <DO name="ZEndInvAlm" transient="false" type="SE_SpsEx_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_GGIOEx4_CM4_V001" iedType="" lnClass="GGIO">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_Lpl_CM4_V001"/>
      <DO name="ZMtrDPC1" transient="false" type="SE_ZdoDPC_CM4_V001"/>
      <DO name="ZMtrDPC2" transient="false" type="SE_ZdoDPC_CM4_V001"/>
      <DO name="ZMtrDPC3" transient="false" type="SE_ZdoDPC_CM4_V001"/>
      <DO name="ZMtrDPC4" transient="false" type="SE_ZdoDPC_CM4_V001"/>
      <DO name="ZMtrDPC5" transient="false" type="SE_ZdoDPC_CM4_V001"/>
      <DO name="ZMtrDPC6" transient="false" type="SE_ZdoDPC_CM4_V001"/>
      <DO name="ZMtrDPC7" transient="false" type="SE_ZdoDPC_CM4_V001"/>
      <DO name="ZMtrDPC8" transient="false" type="SE_ZdoDPC_CM4_V001"/>
      <DO name="ZMtrInd1" transient="false" type="SE_ZdiIND_CM4_V001"/>
      <DO name="ZMtrInd2" transient="false" type="SE_ZdiIND_CM4_V001"/>
      <DO name="ZMtrInd3" transient="false" type="SE_ZdiIND_CM4_V001"/>
      <DO name="ZMtrInd4" transient="false" type="SE_ZdiIND_CM4_V001"/>
      <DO name="ZMtrInd5" transient="false" type="SE_ZdiIND_CM4_V001"/>
      <DO name="ZMtrInd6" transient="false" type="SE_ZdiIND_CM4_V001"/>
      <DO name="ZMtrInd7" transient="false" type="SE_ZdiIND_CM4_V001"/>
      <DO name="ZMtrInd8" transient="false" type="SE_ZdiIND_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_LLN0_CM4_V001" iedType="" lnClass="LLN0">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_LplLLN0_CM4_V001"/>
      <DO name="OpTmh" transient="false" type="SE_Ins_CM4_V001"/>
      <DO name="ZMtrType" transient="false" type="SE_InsEx_CM4_V001"/>
      <DO name="ZWrType" transient="false" type="SE_InsEx_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_LPHD_CM4_V001" iedType="" lnClass="LPHD">
      <DO name="PhyNam" transient="false" type="SE_Dpl_CM4_V001"/>
      <DO name="NumPwrUp" transient="false" type="SE_Sps_CM4_V001"/>
      <DO name="PhyHealth" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="Proxy" transient="false" type="SE_Sps_CM4_V001"/>
      <DO name="PwrUp" transient="false" type="SE_Sps_CM4_V001"/>
      <DO name="RsStat" transient="false" type="SE_SpcEx_CM4_V001"/>
      <DO name="ZDiag" transient="false" type="SE_Zdiag_CM4_V001"/>
      <DO name="ZMtrInit" transient="false" type="SE_SpcEx_CM4_V001"/>
      <DO name="ZPhsRvAlm" transient="false" type="SE_SpsEx_CM4_V001"/>
      <DO name="ZRs100ms" transient="false" type="SE_SpcEx_CM4_V001"/>
      <DO name="ZRsAlm" transient="false" type="SE_SpcEx_CM4_V001"/>
      <DO name="ZRsAlmSLD" transient="false" type="SE_SpcEx_CM4_V001"/>
      <DO name="ZRsAlmSum" transient="false" type="SE_SpcEx_CM4_V001"/>
      <DO name="ZRsAWFC" transient="false" type="SE_SpcEx_CM4_V001"/>
      <DO name="ZRsData1" transient="false" type="SE_SpcEx_CM4_V001"/>
      <DO name="ZRsData10" transient="false" type="SE_SpcEx_CM4_V001"/>
      <DO name="ZRsData11" transient="false" type="SE_SpcEx_CM4_V001"/>
      <DO name="ZRsData12" transient="false" type="SE_SpcEx_CM4_V001"/>
      <DO name="ZRsData13" transient="false" type="SE_SpcEx_CM4_V001"/>
      <DO name="ZRsData14" transient="false" type="SE_SpcEx_CM4_V001"/>
      <DO name="ZRsData2" transient="false" type="SE_SpcEx_CM4_V001"/>
      <DO name="ZRsData3" transient="false" type="SE_SpcEx_CM4_V001"/>
      <DO name="ZRsData4" transient="false" type="SE_SpcEx_CM4_V001"/>
      <DO name="ZRsData5" transient="false" type="SE_SpcEx_CM4_V001"/>
      <DO name="ZRsData6" transient="false" type="SE_SpcEx_CM4_V001"/>
      <DO name="ZRsData7" transient="false" type="SE_SpcEx_CM4_V001"/>
      <DO name="ZRsData8" transient="false" type="SE_SpcEx_CM4_V001"/>
      <DO name="ZRsData9" transient="false" type="SE_SpcEx_CM4_V001"/>
      <DO name="ZRsDateTm" transient="false" type="SE_SpcEx_CM4_V001"/>
      <DO name="ZRsDWFC" transient="false" type="SE_SpcEx_CM4_V001"/>
      <DO name="ZRsENEval" transient="false" type="SE_SpcEx_CM4_V001"/>
      <DO name="ZRsEnrSum" transient="false" type="SE_SpcEx_CM4_V001"/>
      <DO name="ZRsEnrTrnd" transient="false" type="SE_SpcEx_CM4_V001"/>
      <DO name="ZRsMMAIntv" transient="false" type="SE_SpcEx_CM4_V001"/>
      <DO name="ZRsPQSum" transient="false" type="SE_SpcEx_CM4_V001"/>
      <DO name="ZRsSESum" transient="false" type="SE_SpcEx_CM4_V001"/>
      <DO name="ZRsSSWFC" transient="false" type="SE_SpcEx_CM4_V001"/>
      <DO name="ZRsTrFor" transient="false" type="SE_SpcEx_CM4_V001"/>
      <DO name="ZRsTWF" transient="false" type="SE_SpcEx_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_MMXUEx2_CM4_V001" iedType="" lnClass="MMXU">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_Lpl_CM4_V001"/>
      <DO name="A" transient="false" type="SE_WyeABCn_CM4_V001"/>
      <DO name="PhV" transient="false" type="SE_WyeABCg_CM4_V001"/>
      <DO name="PPV" transient="false" type="SE_Del_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_MMXUEx1_CM4_V001" iedType="" lnClass="MMXU">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_Lpl_CM4_V001"/>
      <DO name="A" transient="false" type="SE_WyeABCnag_CM4_V001"/>
      <DO name="PF" transient="false" type="SE_WyeABC_CM4_V001"/>
      <DO name="PhV" transient="false" type="SE_WyeABCag_CM4_V001"/>
      <DO name="PPV" transient="false" type="SE_DelEx_CM4_V001"/>
      <DO name="TotPF" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="TotVA" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="TotVAr" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="TotW" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="VA" transient="false" type="SE_WyeABC_CM4_V001"/>
      <DO name="VAr" transient="false" type="SE_WyeABC_CM4_V001"/>
      <DO name="W" transient="false" type="SE_WyeABC_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_MHAI_CM4_V001" iedType="" lnClass="MHAI">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_Lpl_CM4_V001"/>
      <DO name="HCfA" transient="false" type="SE_WyeABCng_CM4_V001"/>
      <DO name="HKf" transient="false" type="SE_WyeABC_CM4_V001"/>
      <DO name="HRmsA" transient="false" type="SE_WyeABCn_CM4_V001"/>
      <DO name="HRmsPhV" transient="false" type="SE_WyeABC_CM4_V001"/>
      <DO name="ThdA" transient="false" type="SE_WyeABCn_CM4_V001"/>
      <DO name="ThdPPV" transient="false" type="SE_Del_CM4_V001"/>
      <DO name="ZClcMthTHD" transient="false" type="SE_SpsEx_CM4_V001"/>
      <DO name="ZFFTAngEn" transient="false" type="SE_InsEx_CM4_V001"/>
      <DO name="ZFFTEn" transient="false" type="SE_InsEx_CM4_V001"/>
      <DO name="ZFFTHldRem" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZFFTHldTm" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZFFTMagRt" transient="false" type="SE_InsEx_CM4_V001"/>
      <DO name="ZFFTProcSt" transient="false" type="SE_InsEx_CM4_V001"/>
      <DO name="ZPFDst" transient="false" type="SE_WyeABC_CM4_V001"/>
      <DO name="ZThdPhV" transient="false" type="SE_WyeABC_CM4_V001"/>
      <DO name="ZTotPFDst" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZTotWDst" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZWDst" transient="false" type="SE_WyeABC_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_MMTR_CM4_V001" iedType="" lnClass="MMTR">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_Lpl_CM4_V001"/>
      <DO name="DmdVArh" transient="false" type="SE_Bcr_CM4_V001"/>
      <DO name="DmdWh" transient="false" type="SE_Bcr_CM4_V001"/>
      <DO name="SupVArh" transient="false" type="SE_Bcr_CM4_V001"/>
      <DO name="SupWh" transient="false" type="SE_Bcr_CM4_V001"/>
      <DO name="TotVAh" transient="false" type="SE_Bcr_CM4_V001"/>
      <DO name="TotVArh" transient="false" type="SE_Bcr_CM4_V001"/>
      <DO name="TotWh" transient="false" type="SE_Bcr_CM4_V001"/>
      <DO name="ZRsTot" transient="false" type="SE_SpcEx_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_MMXU_CM4_V001" iedType="" lnClass="MMXU">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_Lpl_CM4_V001"/>
      <DO name="A" transient="false" type="SE_WyeABCnag_CM4_V001"/>
      <DO name="Hz" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="PF" transient="false" type="SE_WyeABC_CM4_V001"/>
      <DO name="PhV" transient="false" type="SE_WyeABCag_CM4_V001"/>
      <DO name="PPV" transient="false" type="SE_DelEx_CM4_V001"/>
      <DO name="TotPF" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="TotVA" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="TotVAr" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="TotW" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="VA" transient="false" type="SE_WyeABC_CM4_V001"/>
      <DO name="VAr" transient="false" type="SE_WyeABC_CM4_V001"/>
      <DO name="W" transient="false" type="SE_WyeABC_CM4_V001"/>
      <DO name="ZEndInvAlm" transient="false" type="SE_SpsEx_CM4_V001"/>
      <DO name="ZMs" transient="false" type="SE_InsEx_CM4_V001"/>
      <DO name="ZPFDsp" transient="false" type="SE_WyeABC_CM4_V001"/>
      <DO name="ZTotPFDsp" transient="false" type="SE_Mv_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_MSQI_CM4_V001" iedType="" lnClass="MSQI">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_Lpl_CM4_V001"/>
      <DO name="ImbA" transient="false" type="SE_WyeABC_CM4_V001"/>
      <DO name="ImbPPV" transient="false" type="SE_Del_CM4_V001"/>
      <DO name="ImbV" transient="false" type="SE_WyeABC_CM4_V001"/>
      <DO name="MaxImbA" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MaxImbA1" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MaxImbA2" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MaxImbA3" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MaxImbPPV" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MaxImbPPV1" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MaxImbPPV2" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MaxImbPPV3" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MaxImbV" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MaxImbV1" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MaxImbV2" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MaxImbV3" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MinImbPPV" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="MinImbPPV1" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="MinImbPPV2" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="MinImbPPV3" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMinImbA" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMinImbA1" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMinImbA2" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMinImbA3" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMinImbV" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMinImbV1" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMinImbV2" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMinImbV3" transient="false" type="SE_MvEx_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_MSTA_CM4_V001" iedType="" lnClass="MSTA">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_Lpl_CM4_V001"/>
      <DO name="AvAmps" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="AvAmps1" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="AvAmps2" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="AvAmps3" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="AvAmps4" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="AvVA" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="AvVAr" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="AvW" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MaxAmps" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MaxAmps1" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MaxAmps2" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MaxAmps3" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MaxAmps4" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MaxVA" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MaxVAr" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MaxW" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="RsMax" transient="false" type="SE_SpcEx_CM4_V001"/>
      <DO name="RsMaxA" transient="false" type="SE_SpcEx_CM4_V001"/>
      <DO name="RsMaxPwr" transient="false" type="SE_SpcEx_CM4_V001"/>
      <DO name="ZAvPhV" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZAvPhV1" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZAvPhV2" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZAvPhV3" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZAvPPV" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZAvPPV1" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZAvPPV2" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZAvPPV3" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZEndInvAlm" transient="false" type="SE_SpsEx_CM4_V001"/>
      <DO name="ZMaxHKf1" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMaxHKf2" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMaxHKf3" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMaxPhV" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMaxPhV1" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMaxPhV2" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMaxPhV3" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMaxPPV" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMaxPPV1" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMaxPPV2" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMaxPPV3" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMinHKf1" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMinHKf2" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMinHKf3" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMinPhV" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMinPhV1" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMinPhV2" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMinPhV3" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMinPPV" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMinPPV1" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMinPPV2" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMinPPV3" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZRsMaxV" transient="false" type="SE_SpcEx_CM4_V001"/>
      <DO name="ZVDmdInt" transient="false" type="SE_IngEx_CM4_V001"/>
      <DO name="ZWDmdInt" transient="false" type="SE_IngEx_CM4_V001"/>
      <DO name="ZWDmdLInt" transient="false" type="SE_BcrEx_CM4_V001"/>
      <DO name="ZWDmdSInt" transient="false" type="SE_IngEx_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_QIVREx2_CM4_V001" iedType="" lnClass="QIVR">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_LplEx_CM4_V001"/>
      <DO name="DipStr" transient="false" type="SE_SpsEx_CM4_V001"/>
      <DO name="SwlStr" transient="false" type="SE_SpsEx_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_QVVREx9_CM4_V001" iedType="" lnClass="QVVR">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_LplEx_CM4_V001"/>
      <DO name="DipStr" transient="false" type="SE_SpsEx_CM4_V001"/>
      <DO name="SwlStr" transient="false" type="SE_SpsEx_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_QVVREx7_CM4_V001" iedType="" lnClass="QVVR">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_LplEx_CM4_V001"/>
      <DO name="DipStr" transient="false" type="SE_SpsEx_CM4_V001"/>
      <DO name="SwlStr" transient="false" type="SE_SpsEx_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_QVVREx8_CM4_V001" iedType="" lnClass="QVVR">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_LplEx_CM4_V001"/>
      <DO name="DipStr" transient="false" type="SE_SpsEx_CM4_V001"/>
      <DO name="SwlStr" transient="false" type="SE_SpsEx_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_QVVREx1_CM4_V001" iedType="" lnClass="QVVR">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_LplEx_CM4_V001"/>
      <DO name="SwlStr" transient="false" type="SE_SpsEx_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_QIVREx12_CM4_V001" iedType="" lnClass="QIVR">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_LplEx_CM4_V001"/>
      <DO name="SwlStr" transient="false" type="SE_SpsEx_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_QIVREx3_CM4_V001" iedType="" lnClass="QIVR">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_LplEx_CM4_V001"/>
      <DO name="SwlStr" transient="false" type="SE_SpsEx_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_QVVREx10_CM4_V001" iedType="" lnClass="QVVR">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_LplEx_CM4_V001"/>
      <DO name="DipStr" transient="false" type="SE_SpsEx_CM4_V001"/>
      <DO name="SwlStr" transient="false" type="SE_SpsEx_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_QVVREx2_CM4_V001" iedType="" lnClass="QVVR">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_LplEx_CM4_V001"/>
      <DO name="SwlStr" transient="false" type="SE_SpsEx_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_QVVREx19_CM4_V001" iedType="" lnClass="QVVR">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_LplEx_CM4_V001"/>
      <DO name="DipStr" transient="false" type="SE_SpsEx_CM4_V001"/>
      <DO name="SwlStr" transient="false" type="SE_SpsEx_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_QIVREx4_CM4_V001" iedType="" lnClass="QIVR">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_LplEx_CM4_V001"/>
      <DO name="DipStr" transient="false" type="SE_SpsEx_CM4_V001"/>
      <DO name="SwlStr" transient="false" type="SE_SpsEx_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_QVVREx13_CM4_V001" iedType="" lnClass="QVVR">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_LplEx_CM4_V001"/>
      <DO name="DipStr" transient="false" type="SE_SpsEx_CM4_V001"/>
      <DO name="SwlStr" transient="false" type="SE_SpsEx_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_QVVREx11_CM4_V001" iedType="" lnClass="QVVR">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_LplEx_CM4_V001"/>
      <DO name="DipStr" transient="false" type="SE_SpsEx_CM4_V001"/>
      <DO name="SwlStr" transient="false" type="SE_SpsEx_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_QVVREx12_CM4_V001" iedType="" lnClass="QVVR">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_LplEx_CM4_V001"/>
      <DO name="DipStr" transient="false" type="SE_SpsEx_CM4_V001"/>
      <DO name="SwlStr" transient="false" type="SE_SpsEx_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_QVVREx3_CM4_V001" iedType="" lnClass="QVVR">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_LplEx_CM4_V001"/>
      <DO name="SwlStr" transient="false" type="SE_SpsEx_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_QIVREx13_CM4_V001" iedType="" lnClass="QIVR">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_LplEx_CM4_V001"/>
      <DO name="SwlStr" transient="false" type="SE_SpsEx_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_QIVREx5_CM4_V001" iedType="" lnClass="QIVR">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_LplEx_CM4_V001"/>
      <DO name="SwlStr" transient="false" type="SE_SpsEx_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_QVVREx14_CM4_V001" iedType="" lnClass="QVVR">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_LplEx_CM4_V001"/>
      <DO name="DipStr" transient="false" type="SE_SpsEx_CM4_V001"/>
      <DO name="SwlStr" transient="false" type="SE_SpsEx_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_QVVREx4_CM4_V001" iedType="" lnClass="QVVR">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_LplEx_CM4_V001"/>
      <DO name="SwlStr" transient="false" type="SE_SpsEx_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_QIVREx6_CM4_V001" iedType="" lnClass="QIVR">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_LplEx_CM4_V001"/>
      <DO name="DipStr" transient="false" type="SE_SpsEx_CM4_V001"/>
      <DO name="SwlStr" transient="false" type="SE_SpsEx_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_QVVREx17_CM4_V001" iedType="" lnClass="QVVR">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_LplEx_CM4_V001"/>
      <DO name="DipStr" transient="false" type="SE_SpsEx_CM4_V001"/>
      <DO name="SwlStr" transient="false" type="SE_SpsEx_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_QVVREx15_CM4_V001" iedType="" lnClass="QVVR">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_LplEx_CM4_V001"/>
      <DO name="DipStr" transient="false" type="SE_SpsEx_CM4_V001"/>
      <DO name="SwlStr" transient="false" type="SE_SpsEx_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_QVVREx16_CM4_V001" iedType="" lnClass="QVVR">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_LplEx_CM4_V001"/>
      <DO name="DipStr" transient="false" type="SE_SpsEx_CM4_V001"/>
      <DO name="SwlStr" transient="false" type="SE_SpsEx_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_QVVREx5_CM4_V001" iedType="" lnClass="QVVR">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_LplEx_CM4_V001"/>
      <DO name="SwlStr" transient="false" type="SE_SpsEx_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_QIVREx14_CM4_V001" iedType="" lnClass="QIVR">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_LplEx_CM4_V001"/>
      <DO name="SwlStr" transient="false" type="SE_SpsEx_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_QIVREx7_CM4_V001" iedType="" lnClass="QIVR">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_LplEx_CM4_V001"/>
      <DO name="SwlStr" transient="false" type="SE_SpsEx_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_QVVREx18_CM4_V001" iedType="" lnClass="QVVR">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_LplEx_CM4_V001"/>
      <DO name="DipStr" transient="false" type="SE_SpsEx_CM4_V001"/>
      <DO name="SwlStr" transient="false" type="SE_SpsEx_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_QVVREx6_CM4_V001" iedType="" lnClass="QVVR">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_LplEx_CM4_V001"/>
      <DO name="SwlStr" transient="false" type="SE_SpsEx_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_QIVREx8_CM4_V001" iedType="" lnClass="QIVR">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_LplEx_CM4_V001"/>
      <DO name="SwlStr" transient="false" type="SE_SpsEx_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_QIVREx9_CM4_V001" iedType="" lnClass="QIVR">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_LplEx_CM4_V001"/>
      <DO name="SwlStr" transient="false" type="SE_SpsEx_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_QIVREx10_CM4_V001" iedType="" lnClass="QIVR">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_LplEx_CM4_V001"/>
      <DO name="SwlStr" transient="false" type="SE_SpsEx_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_QVVREx20_CM4_V001" iedType="" lnClass="QVVR">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_LplEx_CM4_V001"/>
      <DO name="SwlStr" transient="false" type="SE_SpsEx_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_QIVREx11_CM4_V001" iedType="" lnClass="QIVR">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_LplEx_CM4_V001"/>
      <DO name="SwlStr" transient="false" type="SE_SpsEx_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_QPVREx3_CM4_V001" iedType="" lnClass="QPVR">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_LplEx_CM4_V001"/>
      <DO name="ZOvPwrStr" transient="false" type="SE_SpsEx_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_QPVREx4_CM4_V001" iedType="" lnClass="QPVR">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_LplEx_CM4_V001"/>
      <DO name="ZOvPwrStr" transient="false" type="SE_SpsEx_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_QPVREx5_CM4_V001" iedType="" lnClass="QPVR">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_LplEx_CM4_V001"/>
      <DO name="ZOvPwrStr" transient="false" type="SE_SpsEx_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_QVUBEx1_CM4_V001" iedType="" lnClass="QVUB">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_LplEx_CM4_V001"/>
      <DO name="Str" transient="false" type="SE_Act_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_QVUBEx2_CM4_V001" iedType="" lnClass="QVUB">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_LplEx_CM4_V001"/>
      <DO name="Str" transient="false" type="SE_Act_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_MSTAEx2_CM4_V001" iedType="" lnClass="MSTA">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_Lpl_CM4_V001"/>
      <DO name="AvVA" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="AvVAr" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="AvW" transient="false" type="SE_Mv_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_QVTREx1_CM4_V001" iedType="" lnClass="QVTR">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_LplEx_CM4_V001"/>
      <DO name="Str" transient="false" type="SE_Act_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_QVTREx2_CM4_V001" iedType="" lnClass="QVTR">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_LplEx_CM4_V001"/>
      <DO name="Str" transient="false" type="SE_Act_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_QVTREx3_CM4_V001" iedType="" lnClass="QVTR">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_LplEx_CM4_V001"/>
      <DO name="Str" transient="false" type="SE_Act_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_QVTREx4_CM4_V001" iedType="" lnClass="QVTR">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_LplEx_CM4_V001"/>
      <DO name="Str" transient="false" type="SE_Act_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_QVTREx5_CM4_V001" iedType="" lnClass="QVTR">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_LplEx_CM4_V001"/>
      <DO name="Str" transient="false" type="SE_Act_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_QVTREx6_CM4_V001" iedType="" lnClass="QVTR">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_LplEx_CM4_V001"/>
      <DO name="Str" transient="false" type="SE_Act_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_QVTREx7_CM4_V001" iedType="" lnClass="QVTR">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_LplEx_CM4_V001"/>
      <DO name="Str" transient="false" type="SE_Act_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_QITREx1_CM4_V001" iedType="" lnClass="QITR">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_LplEx_CM4_V001"/>
      <DO name="Str" transient="false" type="SE_Act_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_QVTREx8_CM4_V001" iedType="" lnClass="QVTR">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_LplEx_CM4_V001"/>
      <DO name="Str" transient="false" type="SE_Act_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_MMTREx3_CM4_V001" iedType="" lnClass="MMTR">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_Lpl_CM4_V001"/>
      <DO name="DmdVArh" transient="false" type="SE_Bcr_CM4_V001"/>
      <DO name="DmdWh" transient="false" type="SE_Bcr_CM4_V001"/>
      <DO name="SupVArh" transient="false" type="SE_Bcr_CM4_V001"/>
      <DO name="SupWh" transient="false" type="SE_Bcr_CM4_V001"/>
      <DO name="TotVAh" transient="false" type="SE_Bcr_CM4_V001"/>
      <DO name="ZRsEnrInt" transient="false" type="SE_SpcEx_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_MSTAEx1_CM4_V001" iedType="" lnClass="MSTA">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_Lpl_CM4_V001"/>
      <DO name="AvAmps" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="AvAmps1" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="AvAmps2" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="AvAmps3" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="AvAmps4" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="AvVA" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="AvVAr" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="AvW" transient="false" type="SE_Mv_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_QFVR_CM4_V001" iedType="" lnClass="QFVR">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_LplEx_CM4_V001"/>
      <DO name="OvHzStr" transient="false" type="SE_SpsEx_CM4_V001"/>
      <DO name="UnHzStr" transient="false" type="SE_SpsEx_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_QITR_CM4_V001" iedType="" lnClass="QITR">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_LplEx_CM4_V001"/>
      <DO name="Str" transient="false" type="SE_Act_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_QIUB_CM4_V001" iedType="" lnClass="QIUB">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_LplEx_CM4_V001"/>
      <DO name="Str" transient="false" type="SE_Act_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_QVTR_CM4_V001" iedType="" lnClass="QVTR">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_LplEx_CM4_V001"/>
      <DO name="Str" transient="false" type="SE_Act_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_MSQIEx1_CM4_V001" iedType="" lnClass="MSQI">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_Lpl_CM4_V001"/>
      <DO name="MaxImbA" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MaxImbPPV" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MaxImbV" transient="false" type="SE_Mv_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_MSTAEx3_CM4_V001" iedType="" lnClass="MSTA">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_Lpl_CM4_V001"/>
      <DO name="MaxAmps1" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MaxAmps2" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MaxAmps3" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MaxAmps4" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MaxAmps5" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MaxVA" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MaxVA1" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MaxVA2" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MaxVA3" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MaxVAr" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MaxVAr1" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MaxVAr2" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MaxVAr3" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MaxW" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MaxW1" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MaxW2" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MaxW3" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MinAmps1" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MinAmps2" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MinAmps3" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MinAmps4" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MinAmps5" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MinVA" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MinVA1" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MinVA2" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MinVA3" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MinVAr" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MinVAr1" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MinVAr2" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MinVAr3" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MinW" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MinW1" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MinW2" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MinW3" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="ZMaxAvA" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMaxAvPhV" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMaxAvPPV" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMaxHCfA1" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMaxHCfA2" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMaxHCfA3" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMaxHCfA4" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMaxHCfA5" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMaxHz" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMaxPF" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMaxPF1" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMaxPF2" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMaxPF3" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMaxPhV1" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMaxPhV2" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMaxPhV3" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMaxPhV4" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMaxPPV1" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMaxPPV2" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMaxPPV3" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMinAvA" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMinAvPhV" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMinAvPPV" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMinHCfA1" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMinHCfA2" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMinHCfA3" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMinHCfA4" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMinHCfA5" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMinHz" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMinPF" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMinPF1" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMinPF2" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMinPF3" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMinPhV1" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMinPhV2" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMinPhV3" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMinPhV4" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMinPPV1" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMinPPV2" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMinPPV3" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZRsMinMax" transient="false" type="SE_SpcEx_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_QIVREx15_CM4_V001" iedType="" lnClass="QIVR">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_LplEx_CM4_V001"/>
      <DO name="DipStr" transient="false" type="SE_SpsEx_CM4_V001"/>
      <DO name="SwlStr" transient="false" type="SE_SpsEx_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_QVVREx22_CM4_V001" iedType="" lnClass="QVVR">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_LplEx_CM4_V001"/>
      <DO name="DipStr" transient="false" type="SE_SpsEx_CM4_V001"/>
      <DO name="SwlStr" transient="false" type="SE_SpsEx_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_QVVREx21_CM4_V001" iedType="" lnClass="QVVR">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_LplEx_CM4_V001"/>
      <DO name="DipStr" transient="false" type="SE_SpsEx_CM4_V001"/>
      <DO name="SwlStr" transient="false" type="SE_SpsEx_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_QIVREx16_CM4_V001" iedType="" lnClass="QIVR">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_LplEx_CM4_V001"/>
      <DO name="DipStr" transient="false" type="SE_SpsEx_CM4_V001"/>
      <DO name="SwlStr" transient="false" type="SE_SpsEx_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_QVVREx24_CM4_V001" iedType="" lnClass="QVVR">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_LplEx_CM4_V001"/>
      <DO name="DipStr" transient="false" type="SE_SpsEx_CM4_V001"/>
      <DO name="SwlStr" transient="false" type="SE_SpsEx_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_QVVREx23_CM4_V001" iedType="" lnClass="QVVR">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_LplEx_CM4_V001"/>
      <DO name="DipStr" transient="false" type="SE_SpsEx_CM4_V001"/>
      <DO name="SwlStr" transient="false" type="SE_SpsEx_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_QIVREx17_CM4_V001" iedType="" lnClass="QIVR">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_LplEx_CM4_V001"/>
      <DO name="DipStr" transient="false" type="SE_SpsEx_CM4_V001"/>
      <DO name="SwlStr" transient="false" type="SE_SpsEx_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_QVVREx26_CM4_V001" iedType="" lnClass="QVVR">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_LplEx_CM4_V001"/>
      <DO name="DipStr" transient="false" type="SE_SpsEx_CM4_V001"/>
      <DO name="SwlStr" transient="false" type="SE_SpsEx_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_QVVREx25_CM4_V001" iedType="" lnClass="QVVR">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_LplEx_CM4_V001"/>
      <DO name="DipStr" transient="false" type="SE_SpsEx_CM4_V001"/>
      <DO name="SwlStr" transient="false" type="SE_SpsEx_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_QVVREx27_CM4_V001" iedType="" lnClass="QVVR">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_LplEx_CM4_V001"/>
      <DO name="SwlStr" transient="false" type="SE_SpsEx_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_QVVREx28_CM4_V001" iedType="" lnClass="QVVR">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_LplEx_CM4_V001"/>
      <DO name="SwlStr" transient="false" type="SE_SpsEx_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_MMXUEx4_CM4_V001" iedType="" lnClass="MMXU">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_Lpl_CM4_V001"/>
      <DO name="ZEndInvAlm" transient="false" type="SE_SpsEx_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_MSTAEx7_CM4_V001" iedType="" lnClass="MSTA">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_Lpl_CM4_V001"/>
      <DO name="MaxAmps1" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MaxAmps2" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MaxAmps3" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MaxAmps4" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MinAmps1" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MinAmps2" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MinAmps3" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="MinAmps4" transient="false" type="SE_Mv_CM4_V001"/>
      <DO name="ZMaxPhV1" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMaxPhV2" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMaxPhV3" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMaxPPV1" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMaxPPV2" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMaxPPV3" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMinPhV1" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMinPhV2" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMinPhV3" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMinPPV1" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMinPPV2" transient="false" type="SE_MvEx_CM4_V001"/>
      <DO name="ZMinPPV3" transient="false" type="SE_MvEx_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_QIVREx1_CM4_V001" iedType="" lnClass="QIVR">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_LplEx_CM4_V001"/>
      <DO name="DipStr" transient="false" type="SE_SpsEx_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_QVVREx29_CM4_V001" iedType="" lnClass="QVVR">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_LplEx_CM4_V001"/>
      <DO name="DipStr" transient="false" type="SE_SpsEx_CM4_V001"/>
    </LNodeType>
    <LNodeType id="SE_TTMP_CM4_V001" iedType="" lnClass="TTMP">
      <DO name="Mod" transient="false" type="SE_Mod_CM4_V001"/>
      <DO name="Beh" transient="false" type="SE_Beh_CM4_V001"/>
      <DO name="Health" transient="false" type="SE_Health_CM4_V001"/>
      <DO name="NamPlt" transient="false" type="SE_LplEx_CM4_V001"/>
      <DO name="TmpSv" transient="false" type="SE_SavMinMax_CM4_V001"/>
    </LNodeType>
    <DOType cdc="INC" id="SE_Mod_CM4_V001" iedType="">
      <DA bType="Enum" count="0" dchg="true" dupd="false" fc="ST" name="stVal" qchg="false" type="Beh" valKind="Set"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="true" valKind="Set"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Set"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="CtlModel" valKind="RO">
        <Val>status-only</Val>
      </DA>
    </DOType>
    <DOType cdc="INS" id="SE_Beh_CM4_V001" iedType="">
      <DA bType="Enum" count="0" dchg="true" dupd="false" fc="ST" name="stVal" qchg="false" type="Beh" valKind="Set"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="true" valKind="Set"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Set"/>
    </DOType>
    <DOType cdc="INS" id="SE_Health_CM4_V001" iedType="">
      <DA bType="Enum" dchg="true" fc="ST" name="stVal" type="Health">
        <Val>Ok</Val>
      </DA>
      <DA bType="Quality" fc="ST" name="q" qchg="true"/>
      <DA bType="Timestamp" fc="ST" name="t"/>
    </DOType>
    <DOType cdc="LPL" id="SE_Lpl_CM4_V001" iedType="">
      <DA bType="VisString255" count="0" dchg="false" dupd="false" fc="DC" name="vendor" qchg="false" valKind="RO">
        <Val>Schneider Electric</Val>
      </DA>
      <DA bType="VisString255" count="0" dchg="false" dupd="false" fc="DC" name="swRev" qchg="false" valKind="RO"/>
      <DA bType="VisString255" count="0" dchg="false" dupd="false" fc="DC" name="d" qchg="false" valKind="RO"/>
    </DOType>
    <DOType cdc="LPL" id="SE_LplEx_CM4_V001" iedType="">
      <DA bType="VisString255" count="0" dchg="false" dupd="false" fc="DC" name="vendor" qchg="false" valKind="RO">
        <Val>Schneider Electric</Val>
      </DA>
      <DA bType="VisString255" count="0" dchg="false" dupd="false" fc="DC" name="swRev" qchg="false" valKind="RO"/>
      <DA bType="VisString255" count="0" dchg="false" dupd="false" fc="DC" name="d" qchg="false" valKind="RO"/>
      <DA bType="VisString255" count="0" dchg="false" dupd="false" fc="EX" name="lnNs" qchg="false" valKind="Set">
        <Val>SE_lnNs_V0001</Val>
      </DA>
    </DOType>
    <DOType cdc="LPL" id="SE_LplLLN0_CM4_V001" iedType="">
      <DA bType="VisString255" count="0" dchg="false" dupd="false" fc="DC" name="vendor" qchg="false" valKind="RO">
        <Val>Schneider Electric</Val>
      </DA>
      <DA bType="VisString255" count="0" dchg="false" dupd="false" fc="DC" name="swRev" qchg="false" valKind="RO"/>
      <DA bType="VisString255" count="0" dchg="false" dupd="false" fc="DC" name="d" qchg="false" valKind="RO"/>
      <DA bType="VisString255" count="0" dchg="false" dupd="false" fc="DC" name="configRev" qchg="false" valKind="RO"/>
      <DA bType="VisString255" count="0" dchg="false" dupd="false" fc="EX" name="ldNs" qchg="false" valKind="Set">
        <Val>IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType cdc="DPL" id="SE_Dpl_CM4_V001" iedType="">
      <DA bType="VisString255" count="0" dchg="false" dupd="false" fc="DC" name="vendor" qchg="false" valKind="RO">
        <Val>Schneider Electric</Val>
      </DA>
      <DA bType="VisString255" count="0" dchg="false" dupd="false" fc="DC" name="model" qchg="false" valKind="RO"/>
      <DA bType="VisString255" count="0" dchg="false" dupd="false" fc="DC" name="location" qchg="false" valKind="RO"/>
    </DOType>
    <DOType cdc="ACT" id="SE_Act_CM4_V001" iedType="">
      <DA bType="BOOLEAN" dchg="true" fc="ST" name="general"/>
      <DA bType="Quality" fc="ST" name="q" qchg="true"/>
      <DA bType="Timestamp" fc="ST" name="t"/>
    </DOType>
    <DOType cdc="BCR" id="SE_Bcr_CM4_V001" iedType="">
      <DA bType="INT128" count="0" dchg="true" dupd="false" fc="ST" name="actVal" qchg="false" valKind="Set"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="true" valKind="Set"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Set"/>
      <DA bType="FLOAT32" count="0" dchg="false" dupd="false" fc="CF" name="pulsQty" qchg="false" valKind="RO">
        <Val>1.0</Val>
      </DA>
    </DOType>
    <DOType cdc="BCR" id="SE_BcrEx_CM4_V001" iedType="">
      <DA bType="INT128" count="0" dchg="true" dupd="false" fc="ST" name="actVal" qchg="false" valKind="Set"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="true" valKind="Set"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Set"/>
      <DA bType="FLOAT32" count="0" dchg="false" dupd="false" fc="CF" name="pulsQty" qchg="false" valKind="RO">
        <Val>1.0</Val>
      </DA>
      <DA bType="VisString255" count="0" dchg="false" dupd="false" fc="EX" name="dataNs" qchg="false" valKind="Set">
        <Val>SE_dataNs_V0001</Val>
      </DA>
    </DOType>
    <DOType cdc="CMV" id="SE_CmvAng_CM4_V001" iedType="">
      <DA bType="Struct" count="0" dchg="true" dupd="false" fc="MX" name="cVal" qchg="false" type="cValAng" valKind="Set"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="MX" name="q" qchg="true" valKind="Set"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="MX" name="t" qchg="false" valKind="Set"/>
      <DA bType="INT32U" count="0" dchg="false" dupd="false" fc="CF" name="db" qchg="false" valKind="Set"/>
    </DOType>
    <DOType cdc="DEL" id="SE_Del_CM4_V001" iedType="">
      <SDO name="phsAB" type="SE_Cmv_CM4_V001"/>
      <SDO name="phsBC" type="SE_Cmv_CM4_V001"/>
      <SDO name="phsCA" type="SE_Cmv_CM4_V001"/>
    </DOType>
    <DOType cdc="DEL" id="SE_DelEx_CM4_V001" iedType="">
      <SDO name="phsAB" type="SE_Cmv_CM4_V001"/>
      <SDO name="phsBC" type="SE_Cmv_CM4_V001"/>
      <SDO name="phsCA" type="SE_Cmv_CM4_V001"/>
      <SDO name="zavg" type="SE_CmvEx_CM4_V001"/>
    </DOType>
    <DOType cdc="ING" id="SE_IngEx_CM4_V001" iedType="">
      <DA bType="INT32" count="0" dchg="true" dupd="false" fc="SP" name="setVal" qchg="false" valKind="Set"/>
      <DA bType="VisString255" count="0" dchg="false" dupd="false" fc="EX" name="dataNs" qchg="false" valKind="Set">
        <Val>SE_dataNs_V0001</Val>
      </DA>
    </DOType>
    <DOType cdc="INS" id="SE_Ins_CM4_V001" iedType="">
      <DA bType="INT32" count="0" dchg="true" dupd="false" fc="ST" name="stVal" qchg="false" valKind="Set"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="true" valKind="Set"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Set"/>
    </DOType>
    <DOType cdc="INS" id="SE_InsEx_CM4_V001" iedType="">
      <DA bType="INT32" count="0" dchg="true" dupd="false" fc="ST" name="stVal" qchg="false" valKind="Set"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="true" valKind="Set"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Set"/>
      <DA bType="VisString255" count="0" dchg="false" dupd="false" fc="EX" name="dataNs" qchg="false" valKind="Set">
        <Val>SE_dataNs_V0001</Val>
      </DA>
    </DOType>
    <DOType cdc="MV" id="SE_Mv_CM4_V001" iedType="">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="MX" name="mag" qchg="false" type="analogVal" valKind="Set"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="MX" name="q" qchg="true" valKind="Set"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="MX" name="t" qchg="false" valKind="Set"/>
      <DA bType="INT32U" count="0" dchg="false" dupd="false" fc="CF" name="db" qchg="false" valKind="Set"/>
    </DOType>
    <DOType cdc="MV" id="SE_MvEx_CM4_V001" iedType="">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="MX" name="mag" qchg="false" type="analogVal" valKind="Set"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="MX" name="q" qchg="true" valKind="Set"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="MX" name="t" qchg="false" valKind="Set"/>
      <DA bType="INT32U" count="0" dchg="false" dupd="false" fc="CF" name="db" qchg="false" valKind="Set"/>
      <DA bType="VisString255" count="0" dchg="false" dupd="false" fc="EX" name="dataNs" qchg="false" valKind="Set">
        <Val>SE_dataNs_V0001</Val>
      </DA>
    </DOType>
    <DOType cdc="SAV" id="SE_SavMinMax_CM4_V001" iedType="">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="MX" name="instMag" qchg="false" type="analogVal" valKind="Set"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="MX" name="q" qchg="true" valKind="Set"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="MX" name="t" qchg="false" valKind="Set"/>
      <DA bType="Struct" dchg="true" fc="CF" name="min" type="analogVal"/>
      <DA bType="Struct" dchg="true" fc="CF" name="max" type="analogVal"/>
    </DOType>
    <DOType cdc="SPC" id="SE_SpcEx_CM4_V001" iedType="">
      <DA bType="BOOLEAN" count="0" dchg="true" dupd="false" fc="ST" name="stVal" qchg="false" valKind="Set"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="true" valKind="Set"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Set"/>
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CO" name="Oper" qchg="false" type="oper" valKind="Set"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="CtlModel" valKind="RO">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA bType="VisString255" count="0" dchg="false" dupd="false" fc="EX" name="dataNs" qchg="false" valKind="Set">
        <Val>SE_dataNs_V0001</Val>
      </DA>
    </DOType>
    <DOType cdc="SPS" id="SE_Sps_CM4_V001" iedType="">
      <DA bType="BOOLEAN" count="0" dchg="true" dupd="false" fc="ST" name="stVal" qchg="false" valKind="Set"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="true" valKind="Set"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Set"/>
    </DOType>
    <DOType cdc="SPS" id="SE_SpsEx_CM4_V001" iedType="">
      <DA bType="BOOLEAN" count="0" dchg="true" dupd="false" fc="ST" name="stVal" qchg="false" valKind="Set"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="true" valKind="Set"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Set"/>
      <DA bType="VisString255" count="0" dchg="false" dupd="false" fc="EX" name="dataNs" qchg="false" valKind="Set">
        <Val>SE_dataNs_V0001</Val>
      </DA>
    </DOType>
    <DOType cdc="WYE" id="SE_WyeABC_CM4_V001" iedType="">
      <SDO name="phsA" type="SE_Cmv_CM4_V001"/>
      <SDO name="phsB" type="SE_Cmv_CM4_V001"/>
      <SDO name="phsC" type="SE_Cmv_CM4_V001"/>
    </DOType>
    <DOType cdc="WYE" id="SE_WyeABCag_CM4_V001" iedType="">
      <SDO name="phsA" type="SE_Cmv_CM4_V001"/>
      <SDO name="phsB" type="SE_Cmv_CM4_V001"/>
      <SDO name="phsC" type="SE_Cmv_CM4_V001"/>
      <SDO name="zavg" type="SE_CmvEx_CM4_V001"/>
      <SDO name="zgnd" type="SE_CmvEx_CM4_V001"/>
    </DOType>
    <DOType cdc="WYE" id="SE_WyeABCg_CM4_V001" iedType="">
      <SDO name="phsA" type="SE_Cmv_CM4_V001"/>
      <SDO name="phsB" type="SE_Cmv_CM4_V001"/>
      <SDO name="phsC" type="SE_Cmv_CM4_V001"/>
      <SDO name="zgnd" type="SE_CmvEx_CM4_V001"/>
    </DOType>
    <DOType cdc="WYE" id="SE_WyeABCn_CM4_V001" iedType="">
      <SDO name="phsA" type="SE_Cmv_CM4_V001"/>
      <SDO name="phsB" type="SE_Cmv_CM4_V001"/>
      <SDO name="phsC" type="SE_Cmv_CM4_V001"/>
      <SDO name="neut" type="SE_Cmv_CM4_V001"/>
    </DOType>
    <DOType cdc="WYE" id="SE_WyeABCnag_CM4_V001" iedType="">
      <SDO name="phsA" type="SE_Cmv_CM4_V001"/>
      <SDO name="phsB" type="SE_Cmv_CM4_V001"/>
      <SDO name="phsC" type="SE_Cmv_CM4_V001"/>
      <SDO name="neut" type="SE_Cmv_CM4_V001"/>
      <SDO name="zavg" type="SE_CmvEx_CM4_V001"/>
      <SDO name="zgnd" type="SE_CmvEx_CM4_V001"/>
    </DOType>
    <DOType cdc="WYE" id="SE_WyeABCng_CM4_V001" iedType="">
      <SDO name="phsA" type="SE_Cmv_CM4_V001"/>
      <SDO name="phsB" type="SE_Cmv_CM4_V001"/>
      <SDO name="phsC" type="SE_Cmv_CM4_V001"/>
      <SDO name="neut" type="SE_Cmv_CM4_V001"/>
      <SDO name="zgnd" type="SE_CmvEx_CM4_V001"/>
    </DOType>
    <DOType cdc="WYE" id="SE_WyeAngABCg_CM4_V001" iedType="">
      <SDO name="phsA" type="SE_CmvAng_CM4_V001"/>
      <SDO name="phsB" type="SE_CmvAng_CM4_V001"/>
      <SDO name="phsC" type="SE_CmvAng_CM4_V001"/>
      <SDO name="zgnd" type="SE_CmvAngEx_CM4_V001"/>
    </DOType>
    <DOType cdc="WYE" id="SE_WyeAngABCng_CM4_V001" iedType="">
      <SDO name="phsA" type="SE_CmvAng_CM4_V001"/>
      <SDO name="phsB" type="SE_CmvAng_CM4_V001"/>
      <SDO name="phsC" type="SE_CmvAng_CM4_V001"/>
      <SDO name="neut" type="SE_CmvAng_CM4_V001"/>
      <SDO name="zgnd" type="SE_CmvAngEx_CM4_V001"/>
    </DOType>
    <DOType cdc="ZEN" id="SE_Zdiag_CM4_V001" iedType="">
      <SDO name="enFlkEx" type="SE_SpsEx_CM4_V001"/>
      <SDO name="enHz" type="SE_SpsEx_CM4_V001"/>
      <SDO name="enHV" type="SE_SpsEx_CM4_V001"/>
      <SDO name="enSupVLng" type="SE_SpsEx_CM4_V001"/>
      <SDO name="enMagVVar" type="SE_SpsEx_CM4_V001"/>
      <SDO name="enSupVShrt" type="SE_SpsEx_CM4_V001"/>
      <SDO name="enSum" type="SE_SpsEx_CM4_V001"/>
      <SDO name="enSupVDipEx" type="SE_SpsEx_CM4_V001"/>
      <SDO name="enSupVUBEx" type="SE_SpsEx_CM4_V001"/>
      <SDO name="enSupVVarEx" type="SE_SpsEx_CM4_V001"/>
      <SDO name="enShrtOv" type="SE_SpsEx_CM4_V001"/>
      <SDO name="enTHD" type="SE_SpsEx_CM4_V001"/>
      <SDO name="enTrsOvVEx" type="SE_SpsEx_CM4_V001"/>
      <DA bType="VisString255" count="0" dchg="false" dupd="false" fc="EX" name="cdcNs" qchg="false" valKind="Set">
        <Val>SE_cdcNs_V0001</Val>
      </DA>
    </DOType>
    <DOType cdc="ZDI" id="SE_ZdiIND_CM4_V001" iedType="">
      <SDO name="zOpCnt" type="SE_InsEx_CM4_V001"/>
      <DA bType="VisString255" dchg="true" fc="DC" name="zlbl"/>
      <DA bType="INT32" dchg="true" fc="ST" name="zplsWt"/>
      <SDO name="zOpTmms" type="SE_InsEx_CM4_V001"/>
      <SDO name="zInd" type="SE_SpsEx_CM4_V001"/>
      <SDO name="zIndAlm" type="SE_SpsEx_CM4_V001"/>
      <DA bType="INT32" dchg="true" fc="ST" name="ztype"/>
      <DA bType="VisString255" count="0" dchg="false" dupd="false" fc="EX" name="cdcNs" qchg="false" valKind="Set">
        <Val>SE_cdcNs_V0001</Val>
      </DA>
    </DOType>
    <DOType cdc="ZDO" id="SE_ZdoDPC_CM4_V001" iedType="">
      <SDO name="zOpCnt" type="SE_InsEx_CM4_V001"/>
      <SDO name="zLocKey" type="SE_SpsEx_CM4_V001"/>
      <DA bType="VisString255" dchg="true" fc="DC" name="zlbl"/>
      <SDO name="zRemCtlOv" type="SE_SpcEx_CM4_V001"/>
      <SDO name="zOpTmms" type="SE_InsEx_CM4_V001"/>
      <SDO name="zPos" type="SE_Dpc_CM4_V001"/>
      <DA bType="INT32" dchg="true" fc="ST" name="ztype"/>
      <DA bType="VisString255" count="0" dchg="false" dupd="false" fc="EX" name="cdcNs" qchg="false" valKind="Set">
        <Val>SE_cdcNs_V0001</Val>
      </DA>
    </DOType>
    <DOType cdc="CMV" id="SE_Cmv_CM4_V001" iedType="">
      <DA bType="Struct" count="0" dchg="true" dupd="false" fc="MX" name="cVal" qchg="false" type="cVal" valKind="Set"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="MX" name="q" qchg="true" valKind="Set"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="MX" name="t" qchg="false" valKind="Set"/>
      <DA bType="INT32U" count="0" dchg="false" dupd="false" fc="CF" name="db" qchg="false" valKind="Set"/>
    </DOType>
    <DOType cdc="CMV" id="SE_CmvAngEx_CM4_V001" iedType="">
      <DA bType="Struct" count="0" dchg="true" dupd="false" fc="MX" name="cVal" qchg="false" type="cValAng" valKind="Set"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="MX" name="q" qchg="true" valKind="Set"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="MX" name="t" qchg="false" valKind="Set"/>
      <DA bType="INT32U" count="0" dchg="false" dupd="false" fc="CF" name="db" qchg="false" valKind="Set"/>
      <DA bType="VisString255" count="0" dchg="false" dupd="false" fc="EX" name="dataNs" qchg="false" valKind="Set">
        <Val>SE_dataNs_V0001</Val>
      </DA>
    </DOType>
    <DOType cdc="CMV" id="SE_CmvEx_CM4_V001" iedType="">
      <DA bType="Struct" count="0" dchg="true" dupd="false" fc="MX" name="cVal" qchg="false" type="cVal" valKind="Set"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="MX" name="q" qchg="true" valKind="Set"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="MX" name="t" qchg="false" valKind="Set"/>
      <DA bType="INT32U" count="0" dchg="false" dupd="false" fc="CF" name="db" qchg="false" valKind="Set"/>
      <DA bType="VisString255" count="0" dchg="false" dupd="false" fc="EX" name="dataNs" qchg="false" valKind="Set">
        <Val>SE_dataNs_V0001</Val>
      </DA>
    </DOType>
    <DOType cdc="DPC" id="SE_Dpc_CM4_V001" iedType="">
      <DA bType="Dbpos" count="0" dchg="true" dupd="false" fc="ST" name="stVal" qchg="false" valKind="Set"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="true" valKind="Set"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Set"/>
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CO" name="SBOw" qchg="false" type="oper" valKind="Set"/>
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CO" name="Cancel" qchg="false" type="cancel" valKind="Set"/>
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CO" name="Oper" qchg="false" type="oper" valKind="Set"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="CtlModel" valKind="RO">
        <Val>sbo-with-enhanced-security</Val>
      </DA>
      <DA bType="INT32U" count="0" dchg="false" dupd="false" fc="CF" name="sboTimeout" qchg="false" valKind="RO"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="CF" name="sboClass" qchg="false" type="SboClass" valKind="RO">
        <Val>operate-once</Val>
      </DA>
    </DOType>
    <DAType id="analogVal" iedType="">
      <BDA bType="FLOAT32" count="0" name="f" valKind="Set"/>
    </DAType>
    <DAType id="cancel" iedType="">
      <BDA bType="BOOLEAN" count="0" name="ctlVal" valKind="Set"/>
      <BDA bType="Struct" count="0" name="origin" type="originator" valKind="Set"/>
      <BDA bType="INT8U" count="0" name="ctlNum" valKind="Set"/>
      <BDA bType="Timestamp" count="0" name="T" valKind="Set"/>
      <BDA bType="BOOLEAN" count="0" name="Test" valKind="Set"/>
    </DAType>
    <DAType id="cVal" iedType="">
      <BDA bType="Struct" count="0" name="mag" type="analogVal" valKind="Set"/>
    </DAType>
    <DAType id="cValAng" iedType="">
      <BDA bType="Struct" count="0" name="mag" type="analogVal" valKind="Set"/>
      <BDA bType="Struct" count="0" name="ang" type="analogVal" valKind="Set"/>
    </DAType>
    <DAType id="oper" iedType="">
      <BDA bType="BOOLEAN" count="0" name="ctlVal" valKind="Set"/>
      <BDA bType="Struct" count="0" name="origin" type="originator" valKind="Set"/>
      <BDA bType="INT8U" count="0" name="ctlNum" valKind="Set"/>
      <BDA bType="Timestamp" count="0" name="T" valKind="Set"/>
      <BDA bType="BOOLEAN" count="0" name="Test" valKind="Set"/>
      <BDA bType="Dbpos" count="0" name="Check" valKind="Set"/>
    </DAType>
    <DAType id="originator" iedType="">
      <BDA bType="Enum" count="0" name="orCat" type="OrCategory" valKind="Set"/>
      <BDA bType="Octet64" count="0" name="orIdent" valKind="Set"/>
    </DAType>
    <EnumType id="Beh">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="CtlModel">
      <EnumVal ord="0">status-only</EnumVal>
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
      <EnumVal ord="2">sbo-with-normal-security</EnumVal>
      <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
      <EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
    </EnumType>
    <EnumType id="Health">
      <EnumVal ord="1">Ok</EnumVal>
      <EnumVal ord="2">Warning</EnumVal>
      <EnumVal ord="3">Alarm</EnumVal>
    </EnumType>
    <EnumType id="OrCategory">
      <EnumVal ord="0">not-supported</EnumVal>
      <EnumVal ord="1">bay-control</EnumVal>
      <EnumVal ord="2">station-control</EnumVal>
      <EnumVal ord="3">remote-control</EnumVal>
      <EnumVal ord="4">automatic-bay</EnumVal>
      <EnumVal ord="5">automatic-station</EnumVal>
      <EnumVal ord="6">automatic-remote</EnumVal>
      <EnumVal ord="7">maintenance</EnumVal>
      <EnumVal ord="8">process</EnumVal>
    </EnumType>
    <EnumType id="SboClass">
      <EnumVal ord="0">operate-once</EnumVal>
      <EnumVal ord="1">operate-many</EnumVal>
    </EnumType>
  </DataTypeTemplates>
</SCL>
